<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<title>Modbus RTU &mdash; Advanced Deep Dive | Micro Learning</title>
<style>
  :root {
    --bg: #0f1419;
    --bg-2: #0b0f14;
    --card: #1a2230;
    --card-2: #232d3f;
    --card-3: #2b3650;
    --accent: #2dd4bf;        /* Modbus teal - Industrial Networks */
    --accent-soft: #5eead4;
    --accent-2: #a3e635;      /* link lime */
    --accent-3: #38bdf8;      /* sky &mdash; PubSub / data accent */
    --teal: #2dd4bf;
    --blue: #60a5fa;
    --pink: #f472b6;
    --purple: #c084fc;
    --orange: #fb923c;
    --danger: #f87171;
    --green: #4ade80;
    --amber: #fbbf24;
    --text: #f1f5f9;
    --text-dim: #94a3b8;
    --border: #334155;
  }

  * { box-sizing: border-box; margin: 0; padding: 0; -webkit-tap-highlight-color: transparent; }

  html, body {
    background:
      radial-gradient(1200px 600px at 80% -10%, rgba(45,212,191,0.16), transparent 60%),
      radial-gradient(900px 500px at -10% 20%, rgba(163,230,53,0.06), transparent 55%),
      var(--bg);
    color: var(--text);
    font-family: -apple-system, BlinkMacSystemFont, "SF Pro Display", "Inter", sans-serif;
    line-height: 1.65; letter-spacing: 0.01em;
    min-height: 100vh; overflow-x: hidden;
    -webkit-font-smoothing: antialiased;
  }

  .container { max-width: 900px; margin: 0 auto; padding: 32px 28px 90px; }

  .page { margin-bottom: 30px; animation: fadeUp 0.7s ease both; }
  .page-tag {
    display: inline-flex; align-items: center; gap: 8px;
    font-family: ui-monospace, monospace; font-size: 12px; font-weight: 700;
    letter-spacing: 0.18em; text-transform: uppercase;
    color: #0b0f14; background: var(--accent);
    padding: 5px 12px; border-radius: 999px; margin-bottom: 14px;
    box-shadow: 0 0 18px rgba(45,212,191,0.40);
  }
  .page-title { font-size: clamp(26px, 4.2vw, 40px); font-weight: 800; letter-spacing: -0.02em; line-height: 1.1; margin-bottom: 8px; }
  .page-sub { font-size: clamp(15px, 2vw, 18px); color: var(--text-dim); margin-bottom: 22px; }

  .badge {
    display: inline-flex; align-items: center; gap: 10px;
    background: var(--card); padding: 10px 18px;
    border-radius: 999px; font-size: 14px; color: var(--text-dim);
    border: 1px solid var(--border); margin-bottom: 22px;
  }
  .badge .dot { width: 8px; height: 8px; background: var(--accent); border-radius: 50%; box-shadow: 0 0 12px var(--accent); animation: pulse 2s infinite; }

  h1.hero { font-size: clamp(38px, 6.5vw, 66px); font-weight: 800; letter-spacing: -0.03em; line-height: 1.02; margin-bottom: 14px; }
  h1.hero .emoji { font-size: 0.8em; margin-right: 10px; }
  .hero-sub { font-size: clamp(17px, 2.4vw, 23px); color: var(--text-dim); margin-bottom: 18px; }

  .connect {
    display:flex; align-items:center; gap:12px; flex-wrap:wrap;
    background: linear-gradient(135deg, rgba(45,212,191,0.14), rgba(163,230,53,0.06));
    border:1px solid var(--border); border-left:4px solid var(--accent);
    border-radius:14px; padding:14px 18px; margin-bottom:30px; font-size:14px;
  }
  .connect .pill { font-family: ui-monospace, monospace; font-size:12px; font-weight:700; color: var(--accent-soft); background: rgba(45,212,191,0.20); padding:4px 10px; border-radius:8px; }
  .connect a { color: var(--accent-soft); font-weight:600; text-decoration:none; }

  .card { background: var(--card); border: 1px solid var(--border); border-radius: 22px; padding: 30px 28px; margin-bottom: 20px; }
  .label { font-size: 13px; font-weight: 700; letter-spacing: 0.14em; text-transform: uppercase; color: var(--accent-soft); margin-bottom: 14px; }
  .lead { font-size: clamp(18px, 2.4vw, 23px); font-weight: 500; line-height: 1.5; }
  p.body { font-size: 16px; color: #d7dee8; margin-top: 12px; }
  p.body strong { color: var(--text); }
  .hl { color: var(--accent-soft); font-weight: 700; }
  .hl2 { color: var(--accent-2); font-weight: 700; }
  .hl3 { color: var(--accent-3); font-weight: 700; }

  .grid-2 { display:grid; grid-template-columns:1fr 1fr; gap:14px; }
  .grid-3 { display:grid; grid-template-columns:repeat(3,1fr); gap:14px; }
  .mini { background: var(--card-2); border-radius:14px; padding:18px; border-top:3px solid var(--accent); }
  .mini h4 { font-size:15px; margin-bottom:6px; }
  .mini p { font-size:14px; color: var(--text-dim); }
  .mini .big { font-size:26px; font-weight:800; color: var(--accent-soft); font-family: ui-monospace, monospace; }
  .c-blue { border-top-color: var(--blue)!important; } .c-blue .big{color:var(--blue)}
  .c-pink { border-top-color: var(--pink)!important; } .c-pink .big{color:var(--pink)}
  .c-amb  { border-top-color: var(--amber)!important; } .c-amb .big{color:var(--amber)}
  .c-teal { border-top-color: var(--teal)!important; } .c-teal .big{color:var(--teal)}
  .c-purp { border-top-color: var(--purple)!important; } .c-purp .big{color:var(--purple)}
  .c-grn  { border-top-color: var(--green)!important; } .c-grn .big{color:var(--green)}
  .c-org  { border-top-color: var(--orange)!important; } .c-org .big{color:var(--orange)}
  .c-red  { border-top-color: var(--danger)!important; } .c-red .big{color:var(--danger)}
  .c-sky  { border-top-color: var(--accent-3)!important; } .c-sky .big{color:var(--accent-3)}

  .stage { background: linear-gradient(160deg, #11161f, #0a0d12); border:1px solid var(--border); border-radius:16px; padding:22px 16px; margin-top:6px; }
  svg.illus { width:100%; height:auto; display:block; }
  .cap { text-align:center; font-size:13px; color:var(--text-dim); margin-top:12px; font-style:italic; }

  .tbl-wrap { overflow-x:auto; border-radius:14px; border:1px solid var(--border); }
  table { width:100%; border-collapse:collapse; font-size:14px; min-width:560px; }
  th, td { padding:12px 14px; text-align:left; border-bottom:1px solid var(--border); }
  th { background: var(--card-2); color: var(--accent-soft); font-size:12px; letter-spacing:0.08em; text-transform:uppercase; }
  tr:last-child td { border-bottom:none; }
  td b { color: var(--text); }
  .mono { font-family: ui-monospace, monospace; }

  .eqn { font-family: ui-monospace, monospace; font-size:15px; line-height:1.9; background: var(--bg-2); border:1px solid var(--border); border-radius:10px; padding:14px 16px; margin-top:10px; color:#cbd5e1; overflow-x:auto; white-space:pre-wrap; }
  .eqn b { color: var(--accent-soft); } .eqn .v2{color:var(--accent-2)} .eqn .v3{color:var(--accent-3)}

  .tips { list-style:none; display:grid; gap:12px; }
  .tips li { display:flex; gap:14px; background:var(--card-2); padding:16px 18px; border-radius:12px; border-left:4px solid var(--accent); font-size:15px; }
  .tips li .num { width:26px; height:26px; flex-shrink:0; background:var(--accent); color:#0b0f14; border-radius:50%; display:flex; align-items:center; justify-content:center; font-weight:800; font-size:14px; }

  .fail-grid { display:grid; grid-template-columns:1fr 1fr; gap:14px; }
  .fail { background: linear-gradient(145deg, rgba(248,113,113,0.10), rgba(248,113,113,0.02)); border:1px solid rgba(248,113,113,0.25); border-radius:14px; padding:16px; }
  .fail .ft { display:flex; align-items:center; gap:8px; font-weight:700; color:#fca5a5; margin-bottom:6px; font-size:15px; }
  .fail p { font-size:13.5px; color:var(--text-dim); }

  .memory { background: linear-gradient(135deg, #2dd4bf, #134e4a); color: #fff7ed; text-align:center; padding:38px 26px; border:none; border-radius:22px; }
  .memory .label { color: rgba(255,255,255,0.88); }
  .memory .quote { font-size: clamp(24px, 3.6vw, 36px); font-weight:800; letter-spacing:-0.01em; }

  .quiz { border:2px dashed var(--accent); background:var(--card); }
  .quiz .quiz-q { font-size:19px; font-weight:500; margin-bottom:16px; }
  .quiz-answer { background:var(--card-2); padding:16px; border-radius:12px; font-size:16px; color:var(--text-dim); cursor:pointer; user-select:none; margin-bottom:12px; }
  .quiz-answer .tap { display:block; text-align:center; color:var(--accent-soft); font-weight:600; }
  .quiz-answer.revealed .tap { display:none; }
  .quiz-answer .hidden { display:none; }
  .quiz-answer.revealed .hidden { display:block; color:var(--text); }
  .quiz-answer.revealed { border:1px solid var(--accent); background: rgba(45,212,191,0.14); }

  .footer { text-align:center; color:var(--text-dim); font-size:13px; margin-top:34px; line-height:1.8; }
  .toc { display:flex; flex-wrap:wrap; gap:8px; margin:18px 0 8px; }
  .toc a { font-size:12px; font-family:ui-monospace,monospace; color:var(--text-dim); border:1px solid var(--border); padding:6px 11px; border-radius:999px; text-decoration:none; transition:all .2s; }
  .toc a:hover { color:var(--accent-soft); border-color:var(--accent); }
  .back { display:inline-flex; align-items:center; gap:8px; color:var(--accent-soft); font-size:14px; text-decoration:none; margin-bottom:18px; }

  .demo { background:var(--card-2); border-radius:14px; padding:20px; margin-top:8px; }
  .demo-row { display:flex; justify-content:space-between; font-size:14px; color:var(--text-dim); margin-bottom:6px; }
  .demo-row b { color:var(--accent-soft); font-family:ui-monospace,monospace; }
  input[type=range]{ width:100%; accent-color:var(--accent); height:6px; margin:8px 0 4px; }
  input[type=text]{ width:100%; background:var(--card-3); color:var(--text); border:1px solid var(--border); border-radius:10px; padding:11px 13px; font-family:ui-monospace,monospace; font-size:16px; letter-spacing:0.08em; margin:8px 0 4px; }
  input[type=text]:focus{ outline:none; border-color:var(--accent); box-shadow:0 0 0 3px rgba(45,212,191,0.18); }
  .demo-out { font-family:ui-monospace,monospace; font-size:15px; color:#cbd5e1; background:var(--bg-2); border:1px solid var(--border); border-radius:10px; padding:14px 16px; margin-top:12px; line-height:1.9; }
  .demo-out b { color:var(--accent-soft); }
  .seg { display:flex; gap:8px; flex-wrap:wrap; margin:8px 0; }
  .seg button { flex:1; min-width:70px; background:var(--card-3); color:var(--text-dim); border:1px solid var(--border); border-radius:10px; padding:10px 8px; font-size:13px; font-weight:600; cursor:pointer; }
  .seg button.on { background:var(--accent); color:#0b0f14; border-color:var(--accent); }


  /* ===== ENGAGEMENT LAYER (new in A11) ===== */
  #prog { position:fixed; top:0; left:0; height:4px; width:0%; z-index:60;
          background:linear-gradient(90deg, var(--accent-2), var(--accent)); box-shadow:0 0 12px rgba(45,212,191,0.6); transition:width .12s linear; }
  #pchip { position:fixed; top:12px; right:12px; z-index:61; background:rgba(15,20,25,0.86);
           border:1px solid var(--border); color:var(--text-dim); font-family:ui-monospace,monospace;
           font-size:12px; padding:6px 12px; border-radius:999px; backdrop-filter:blur(8px); }
  #pchip b { color:var(--accent-soft); }

  .tier { display:inline-block; font-family:ui-monospace,monospace; font-size:10.5px; font-weight:800;
          letter-spacing:0.12em; padding:3px 9px; border-radius:6px; margin-left:10px; vertical-align:middle; }
  .t-core   { background:rgba(163,230,53,0.16); color:#bef264; border:1px solid rgba(163,230,53,0.4); }
  .t-stretch{ background:rgba(45,212,191,0.16); color:#5eead4; border:1px solid rgba(45,212,191,0.4); }
  .t-res    { background:rgba(192,132,252,0.16); color:#d8b4fe; border:1px solid rgba(192,132,252,0.4); }

  .predict { background:linear-gradient(150deg, rgba(163,230,53,0.09), rgba(45,212,191,0.03));
             border:2px solid rgba(163,230,53,0.35); border-radius:18px; padding:24px 22px; margin-bottom:20px; }
  .predict .p-tag { display:inline-flex; align-items:center; gap:8px; font-family:ui-monospace,monospace;
             font-size:11.5px; font-weight:800; letter-spacing:0.16em; color:#0b0f14; background:var(--accent-2);
             padding:4px 11px; border-radius:999px; margin-bottom:12px; }
  .predict .p-q { font-size:18px; font-weight:600; line-height:1.45; margin-bottom:14px; }
  .p-opts { display:grid; gap:9px; margin-bottom:4px; }
  .p-opts button { text-align:left; background:var(--card-2); color:var(--text); border:1px solid var(--border);
             border-radius:12px; padding:13px 16px; font-size:15px; font-family:inherit; cursor:pointer; transition:all .18s; }
  .p-opts button:hover { border-color:var(--accent-2); }
  .p-opts button.picked { border-color:var(--accent); background:rgba(45,212,191,0.12); font-weight:600; }
  .p-opts button.right  { border-color:#a3e635; background:rgba(163,230,53,0.16); }
  .p-opts button.wrong  { border-color:#f87171; background:rgba(248,113,113,0.12); }
  .p-opts.done button { cursor:default; }
  .p-ans { display:none; margin-top:14px; padding-top:14px; border-top:1px dashed var(--border); font-size:15.5px; color:#d7dee8; }
  .p-ans.show { display:block; animation:fadeUp .45s ease both; }
  .p-verdict { display:block; font-weight:800; font-size:16px; margin-bottom:8px; }

  .checkpoint { display:flex; align-items:center; gap:14px; flex-wrap:wrap; justify-content:center;
             background:var(--bg-2); border:1px dashed var(--accent); border-radius:16px;
             padding:16px 20px; margin:26px 0 8px; text-align:center; }
  .checkpoint .cp-t { font-family:ui-monospace,monospace; font-size:12px; font-weight:800; letter-spacing:0.14em;
             color:#0b0f14; background:var(--accent); padding:4px 11px; border-radius:999px; }
  .checkpoint p { font-size:14px; color:var(--text-dim); margin:0; }
  .checkpoint p b { color:var(--text); }

  .career { display:flex; gap:12px; align-items:flex-start; background:rgba(251,146,60,0.07);
             border-left:3px solid var(--accent-3); border-radius:0 12px 12px 0; padding:14px 18px; margin-top:16px; }
  .career .ci { font-size:17px; line-height:1.2; }
  .career p { font-size:14.5px; color:#cbd5e1; font-style:italic; margin:0; }
  .rt { font-family:ui-monospace,monospace; font-size:11.5px; color:var(--text-dim); margin-left:10px; letter-spacing:0.06em; }
  .legend { display:flex; gap:10px; flex-wrap:wrap; margin-top:14px; }
  .legend span { font-size:13px; color:var(--text-dim); }


  /* ===== RICH VISUAL LAYER ===== */
  .hero-illus { background:linear-gradient(165deg,#141b24,#080b10); border:1px solid var(--border);
                border-radius:20px; padding:6px; margin-bottom:18px; overflow:hidden; }
  .hero-illus svg { display:block; width:100%; height:auto; border-radius:16px; }
  .vkey { display:flex; gap:14px; flex-wrap:wrap; justify-content:center; margin-top:12px; font-size:12.5px; color:var(--text-dim); }
  .vkey b { display:inline-flex; align-items:center; gap:6px; font-weight:600; }
  .vkey i { width:12px; height:12px; border-radius:3px; display:inline-block; font-style:normal; }

  /* gentle, large-amplitude motion only - keratoconus friendly */
  .anim-pulse   { animation: aPulse 3.2s ease-in-out infinite; transform-origin:center; }
  .anim-wave    { animation: aWave 3.6s linear infinite; }
  .anim-beam    { animation: aBeam 2.8s ease-in-out infinite; }
  .anim-spin    { animation: aSpin 9s linear infinite; transform-origin:center; }
  .anim-slide   { animation: aSlide 5s ease-in-out infinite; }
  .anim-flex    { animation: aFlex 3.4s ease-in-out infinite; }
  .anim-glow    { animation: aGlow 3s ease-in-out infinite; }
  @keyframes aPulse { 0%,100%{opacity:0.25; transform:scale(0.92);} 50%{opacity:0.95; transform:scale(1.06);} }
  @keyframes aWave  { 0%{opacity:0; r:14;} 15%{opacity:0.9;} 100%{opacity:0; r:120;} }
  @keyframes aBeam  { 0%,100%{opacity:0.35;} 50%{opacity:1;} }
  @keyframes aSpin  { from{transform:rotate(0deg);} to{transform:rotate(360deg);} }
  @keyframes aSlide { 0%,100%{transform:translateX(0);} 50%{transform:translateX(120px);} }
  @keyframes aFlex  { 0%,100%{transform:scaleX(1);} 50%{transform:scaleX(1.05);} }
  @keyframes aGlow  { 0%,100%{opacity:0.45;} 50%{opacity:1;} }
  @media (prefers-reduced-motion: reduce) {
    .anim-pulse,.anim-wave,.anim-beam,.anim-spin,.anim-slide,.anim-flex,.anim-glow { animation:none !important; opacity:0.85 !important; }
  }

  @media (min-width: 820px) and (max-width: 1180px) {
    .container { padding: 44px 44px 110px; }
  }
  @media (max-width: 600px) {
    .container { padding: 22px 16px 60px; }
    .card { padding: 24px 18px; border-radius: 18px; }
    .grid-2, .grid-3 { grid-template-columns: 1fr; }
    .fail-grid { grid-template-columns: 1fr; }
  }
  @keyframes fadeUp { from {opacity:0; transform: translateY(20px);} to {opacity:1; transform: translateY(0);} }
  @keyframes pulse { 0%,100% {transform:scale(1);opacity:1;} 50% {transform:scale(1.4);opacity:0.7;} }
</style></head>
<body>
<div id="prog"></div>
<div id="pchip">page <b id="pnow">1</b> / 19</div>
<div class="container">


  <a class="back" href="index.html">&larr; Advanced Library</a>

  <div class="badge"><span class="dot"></span><span>Advanced Deep Dive &middot; Industrial Networks &middot; Modbus Application Protocol V1.1b3</span></div>
  <h1 class="hero"><span class="emoji">&#128268;</span>Modbus RTU</h1>
  <p class="hero-sub">Forty-six years old, four data tables, no security, no semantics &mdash; and still the protocol on the back of more industrial devices than everything else combined. This module is about the arithmetic that decides whether your bus works.</p>

  <div class="connect">
    <span class="pill">&#8596; MICRO 01</span>
    <span>Expands the 90-second card <a href="../01_Modbus_RTU.html">&ldquo;Modbus RTU&rdquo;</a>. Related:</span>
    <a href="A06_OPC_UA_Deep_Dive.html">A06 OPC UA &rarr;</a>
    <a href="A14_SCADA_HMI_Deep_Dive.html">A14 SCADA &amp; HMI &rarr;</a>
    <a href="A46_Control_Panel_Wiring_Deep_Dive.html">A46 Panel Wiring &rarr;</a>
    <a href="A54_OT_Cybersecurity_Deep_Dive.html">A54 OT Cybersecurity &rarr;</a>
  </div>

  <div class="toc">
    <a href="#p1">1 &middot; Cold Open</a>
    <a href="#p2">2 &middot; What Modbus Is</a>
    <a href="#p3">3 &middot; The Data Model &amp; Addressing</a>
    <a href="#p4">4 &middot; Frame Anatomy</a>
    <a href="#p5">5 &middot; CRC-16 &amp; Error Detection</a>
    <a href="#p6">6 &middot; Function Codes &amp; Exceptions</a>
    <a href="#p7">7 &middot; Timing &amp; the 3.5T Rule</a>
    <a href="#p8">8 &middot; RS-485 Physical Layer</a>
    <a href="#p9">9 &middot; The Scan Budget</a>
    <a href="#p10">10 &middot; Register Map Design</a>
    <a href="#p11">11 &middot; Modbus TCP &amp; Gateways</a>
    <a href="#p12">12 &middot; Diagnosis &amp; Reliability</a>
    <a href="#p13">13 &middot; Security</a>
    <a href="#p14">14 &middot; Engineering Practice</a>
    <a href="#p15">15 &middot; Recap &amp; Quiz</a>
    <a href="#p16">16 &middot; Worked Examples</a>
    <a href="#p17">17 &middot; Problem Set</a>
    <a href="#p18">18 &middot; Derivations</a>
    <a href="#p19">19 &middot; Glossary &amp; Study Path</a>
  </div>

  <!-- ============ PAGE 1 ============ -->
  <section class="page" id="p1">
    <div class="page-tag">Page 1 / 19<span class="rt">&middot; ~8 min</span></div>
    <h2 class="page-title">The One-Second Specification That Was Never Possible</h2>

    <div class="card">
      <div class="label">AN APPAREL PLANT, KATUNAYAKE &mdash; ENERGY MONITORING ON ONE RS-485 LOOP</div>
      <p class="lead">Forty-two three-phase energy meters and six VFDs, all Modbus RTU, all daisy-chained &mdash; on paper &mdash; onto a single serial port of a data-logging gateway at <span class="hl">9600 baud, 8&nbsp;data bits, no parity, one stop bit</span>. The tender said <b>&ldquo;one-second logging of all electrical parameters&rdquo;</b>. Nobody, on either side, did the arithmetic before signing.</p>
      <p class="body">The system was commissioned and it worked, in the sense that numbers appeared. Then the energy team tried to use it to catch the compressor's peak demand, and discovered that consecutive log rows were between <b>fourteen and nineteen seconds apart</b>, that six of the forty-eight devices were <i>never</i> in the same row twice, and that the total plant kWh from the system disagreed with the utility bill by 11&nbsp;%.</p>

      <p class="body"><b>Fault 1 &mdash; the specification was arithmetically impossible on day one.</b> The gateway polled each device three times: a voltage/current block, a power block, an energy block, eight holding registers each. That is <b>48 &times; 3 = 144 transactions</b> per cycle, and a Modbus RTU transaction is strictly serial &mdash; the bus is half-duplex, one conversation at a time, no exceptions.</p>
      <div class="eqn">character time  t_c = (1 start + 8 data + 0 parity + 1 stop + 1 idle) / 9600
                     = 11 bits / 9600 bit/s = <b>1.1458 ms per byte</b>

FC03 request  = 8 bytes                     &rarr;  8 &times; 1.1458 = <b>9.167 ms</b>
FC03 response = 3 + 2&times;8 + 2 = 21 bytes     &rarr; 21 &times; 1.1458 = <b>24.06 ms</b>
slave turnaround (meter thinking)           &rarr; measured <b>35 ms</b>
inter-frame silence 3.5 t_c                 &rarr; <b>4.01 ms</b>
                                               ------------------
                      T_txn                 =  <b>72.24 ms</b>

  T_cycle = 144 &times; 72.24 ms = <b>10.40 s</b>   against a 1 s specification</div>
      <p class="body">And here is the part that decides how you fix it. Of that 10.40&nbsp;s, the wire is carrying data for 4,176 characters &times; 11 bits = 45,936 bits, which at 9600&nbsp;bit/s is 4.79&nbsp;s &mdash; <b>46&nbsp;% bus utilisation</b>. The other 54&nbsp;% is the bus sitting silent: <b>144 &times; 35 ms = 5.04 s of slave turnaround</b> plus 0.58&nbsp;s of mandatory silence. Turnaround is a property of the <i>devices</i>. No baud rate on earth reduces it.</p>

      <p class="body"><b>Fault 2 &mdash; the energy totals were decoded wrong.</b> The meter manual listed <code>40100</code> for &ldquo;Active Energy Import, 32-bit, kWh&rdquo;. The engineer typed <b>40100</b> into a gateway that expects <i>protocol</i> addresses, so the request went out for PDU address 40100 &mdash; a register 40,000 places past the one intended. On this particular meter that address existed (it was inside a large diagnostic block) and returned data, with a valid CRC, with no exception. Two of the six VFDs, configured the same way, returned exception&nbsp;02 and were logged as &ldquo;offline&rdquo; for eight months. Where the address <i>was</i> right, the 32-bit values were still wrong: the meter transmits the high-order word first, the gateway's default was word-swapped, so a true reading of 123,456&nbsp;kWh came through as <b>3,795,845,121</b>.</p>
      <div class="eqn">true value  123456 = 0x0001E240

  meter transmits (big-endian word order)   reg[0]=0x0001  reg[1]=0xE240  &rarr; 0x0001E240 = <b>123,456</b>
  gateway assembles (word-swapped)          reg[1],reg[0]  &rarr; 0xE2400001 = <b>3,795,845,121</b>

  ratio = 30,747&times;.  Not a plausible-looking error &mdash; which is the only
  reason anybody noticed. The <b>dangerous</b> word-order errors are the ones that
  land inside the expected range.</div>

      <p class="body"><b>Fault 3 &mdash; the bus was wired as a star, and the timeout hid it.</b> Forty-eight devices, but not a daisy chain: the panel had a terminal strip from which fifteen spurs radiated, the longest 22&nbsp;m. No termination at either end, no failsafe bias, screen bonded to earth in every cabinet. The result was a <b>4&nbsp;% CRC failure rate</b> concentrated on the electrically distant devices. That alone would be survivable. What was not survivable was the gateway's response timeout, left at its factory default of <b>1000&nbsp;ms</b> with one retry &mdash; against transactions whose worst legitimate response takes 72&nbsp;ms.</p>
      <div class="eqn">failed transactions per cycle = 4 % &times; 144 = <b>5.76</b>
added time                    = 5.76 &times; 1000 ms retry timeout = <b>+5.76 s</b>

  observed cycle = 10.40 + 5.76 = <b>16.2 s</b>   (matches the 14&ndash;19 s log spacing:
                                          the error rate wanders with load)

  a timeout set to 4 &times; T_txn = 250 ms would have cost <b>+1.44 s</b> instead,
  and would have made the physical fault visible as a retry counter
  instead of invisible as &ldquo;the system is a bit slow&rdquo;.</div>
      <p class="body">Three faults, three layers: an <b>application-layer</b> budget nobody computed, a <b>data-representation</b> convention nobody agreed, and a <b>physical layer</b> built by an electrician who had never been told that RS-485 is a transmission line. Every one of them is standard, documented, and forty years old. All three are diagnosed in the pages that follow and repaired, with numbers, in the table on <a href="#p14">page 14</a>.</p>
    </div>

    <div class="predict">
      <div class="p-tag">&#9889; PREDICT FIRST</div>
      <p class="p-q">Ignore the wiring and the decoding for a moment. Why was the <b>one-second</b> specification impossible from the day it was written?</p>
      <div class="p-opts" id="o1">
        <button onclick="pk(this,0)">A &mdash; 9600 baud is too slow; specifying 115200 would have made one second achievable</button>
        <button onclick="pk(this,1)">B &mdash; 144 transactions &times; 35 ms of slave turnaround is 5.04 s of the budget spent with the bus silent, and no baud rate touches it</button>
        <button onclick="pk(this,2)">C &mdash; The RS-485 cable run is too long for one second</button>
        <button onclick="pk(this,3)">D &mdash; The gateway CPU cannot process 48 devices per second</button>
      </div>
      <div class="p-ans" data-correct="1">
        <span class="p-verdict"></span>
        <b>B.</b> A Modbus RTU transaction has two costs: a <b>byte cost</b> that scales as 1/baud, and a <b>per-transaction cost</b> &mdash; the slave's turnaround time plus the mandatory silent interval &mdash; that does not scale with baud at all. At 9600 the two happen to be roughly equal; above about 9,100 baud for a transaction of this shape, the fixed cost dominates and keeps growing as a fraction. Push the line to 115,200 and the cycle falls from 10.40&nbsp;s only to <b>5.69&nbsp;s</b>, because 5.04&nbsp;s of it is 144 devices thinking. This is the single most useful fact in the module: <b>on Modbus you buy speed by removing transactions, not by adding baud.</b><br><br><b>A is the reflex answer and it is quantitatively wrong.</b> Twelve times the baud rate bought a 1.8&times; improvement. The derivation on <a href="#p18">page 18</a> shows the hard floor: as baud &rarr; &infin;, T_cycle &rarr; n&nbsp;&times;&nbsp;t_turnaround. Here that floor is 5.04&nbsp;s, five times the specification.<br><br><b>C confuses two different limits.</b> Cable length limits the <i>maximum baud rate</i> (roughly, baud &times; length &le; 10<sup>8</sup>) and it limits reliability, but signal propagation at ~5&nbsp;ns/m contributes about 0.1&nbsp;ms to a 1,200&nbsp;m bus &mdash; utterly negligible next to a 35&nbsp;ms turnaround. Page 8 separates these properly.<br><br><b>D is almost never true and is almost always blamed.</b> Half of every Modbus cycle is the master doing nothing. If your master is CPU-bound on 144 transactions per second you have a software defect, not a capacity limit.
      </div>
    </div>

    <div class="card">
      <div class="label">HOW THIS MODULE WORKS</div>
      <p class="body">Nineteen pages, built for short sittings. Fifteen pages of theory and practice, then a four-page <b>MSc practice pack</b> &mdash; worked examples, a marked problem set, derivations and a study path. Each page ends with a <b>checkpoint</b> so you can stop cleanly and resume without re-reading.</p>
      <div class="legend">
        <span class="tier t-core">CORE</span> the spine &mdash; read every one.
        <span class="tier t-stretch">STRETCH</span> the depth an MSc examiner expects.
        <span class="tier t-res">RESEARCH</span> specialist &mdash; skim now, return later.
      </div>
      <ul class="tips">
        <li><span class="num">1</span><div><b>Predict-first cards</b> come before the results that matter. Commit before revealing; one guess only.</div></li>
        <li><span class="num">2</span><div><b>Five interactive calculators</b> &mdash; the transaction-time calculator, the scan-budget designer (the spine of this module), a real CRC-16 engine you can paste bytes into, a register decoder that reproduces every word-order error, and an RS-485 bus-health checker.</div></li>
        <li><span class="num">3</span><div><b>This module owns the serial protocol and the copper under it.</b> Semantics and modelling belong to <a href="A06_OPC_UA_Deep_Dive.html">A06 OPC UA</a>; the SCADA layer above to <a href="A14_SCADA_HMI_Deep_Dive.html">A14</a>; determinism to <a href="A37_TSN_Deterministic_Ethernet_Deep_Dive.html">A37</a>; the other fieldbuses to <a href="A02_PROFINET_Deep_Dive.html">A02</a>, <a href="A03_EtherCAT_Deep_Dive.html">A03</a>, <a href="A04_CAN_Bus_Deep_Dive.html">A04</a> and <a href="A05_IO_Link_Deep_Dive.html">A05</a>; the security programme to <a href="A54_OT_Cybersecurity_Deep_Dive.html">A54</a>. Pages 11 and 13 give the Modbus-specific parts and point you there for the rest.</div></li>
        <li><span class="num">4</span><div><b>The examples are Sri Lankan</b> &mdash; apparel, tea, rubber, water, a hydro station &mdash; because a 22&nbsp;m spur added by a contractor, a meter whose manual exists only in Chinese, and a plant that cannot be stopped for testing are the conditions this protocol is actually practised in here.</div></li>
      </ul>
    </div>

    <div class="career">
      <span class="ci">&#128188;</span>
      <p>Modbus is the most under-respected competence in industrial automation. Everybody claims it, because &ldquo;it is simple&rdquo;; almost nobody can compute a scan budget, read a frame off a scope, explain why a 32-bit float came out backwards, or tell an electrician exactly where the two 120&nbsp;&Omega; resistors go and why. Those four abilities will let you commission or rescue a system in an afternoon that a supplier has been failing to fix for months &mdash; and they transfer directly to every other fieldbus you will ever meet.</p>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 1</span>
      <p>You have seen one bus defeated at three different layers, and you have the module's spine: <b>transactions cost time that baud rate cannot buy back</b>. <b>Next up: what Modbus actually is</b> &mdash; where it came from, the four tables it is built on, and the five things it deliberately does not do. <b>~8 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 2 ============ -->
  <section class="page" id="p2">
    <div class="page-tag">Page 2 / 19<span class="rt">&middot; ~8 min</span></div>
    <h2 class="page-title">Four Tables, One Conversation at a Time</h2>

    <div class="hero-illus">
      <svg viewBox="0 0 900 430" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="A Modbus master polling three slaves over one half-duplex RS-485 bus, and the four data tables inside a slave">
        <defs>
          <linearGradient id="m2bg" x1="0" y1="0" x2="1" y2="1"><stop offset="0%" stop-color="#101822"/><stop offset="100%" stop-color="#070a0e"/></linearGradient>
          <linearGradient id="m2a" x1="0" y1="0" x2="1" y2="0"><stop offset="0%" stop-color="#2dd4bf"/><stop offset="100%" stop-color="#a3e635"/></linearGradient>
          <linearGradient id="m2b" x1="0" y1="0" x2="1" y2="0"><stop offset="0%" stop-color="#38bdf8"/><stop offset="100%" stop-color="#2dd4bf"/></linearGradient>
          <filter id="m2g" x="-60%" y="-60%" width="220%" height="220%"><feGaussianBlur stdDeviation="6" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter>
        </defs>
        <rect width="900" height="430" fill="url(#m2bg)" rx="16"/>
        <text x="30" y="36" fill="#5eead4" font-size="17" font-weight="700" font-family="ui-monospace,monospace">ONE MASTER &middot; ONE CONVERSATION &middot; MANY SLAVES</text>

        <rect x="30" y="60" width="180" height="86" rx="12" fill="#16202c" stroke="#2dd4bf" stroke-width="2.5" filter="url(#m2g)"/>
        <text x="120" y="92" fill="#f1f5f9" font-size="18" font-weight="800" text-anchor="middle">MASTER</text>
        <text x="120" y="114" fill="#94a3b8" font-size="13" text-anchor="middle">PLC / gateway / SCADA</text>
        <text x="120" y="133" fill="#a3e635" font-size="12" text-anchor="middle" font-family="ui-monospace,monospace">initiates everything</text>

        <line x1="120" y1="146" x2="120" y2="215" stroke="#2dd4bf" stroke-width="3"/>
        <line x1="60" y1="215" x2="840" y2="215" stroke="url(#m2a)" stroke-width="5"/>
        <text x="450" y="205" fill="#a3e635" font-size="14" font-weight="700" text-anchor="middle" font-family="ui-monospace,monospace">RS-485 &mdash; TWO WIRES, HALF DUPLEX</text>
        <circle cx="60" cy="215" r="9" fill="none" stroke="#f87171" stroke-width="3"/>
        <text x="60" y="248" fill="#f87171" font-size="12" text-anchor="middle" font-family="ui-monospace,monospace">120 &#8486;</text>
        <circle cx="840" cy="215" r="9" fill="none" stroke="#f87171" stroke-width="3"/>
        <text x="840" y="248" fill="#f87171" font-size="12" text-anchor="middle" font-family="ui-monospace,monospace">120 &#8486;</text>

        <g font-family="ui-monospace,monospace">
          <rect x="290" y="255" width="150" height="70" rx="10" fill="#16202c" stroke="#38bdf8" stroke-width="2"/>
          <line x1="365" y1="215" x2="365" y2="255" stroke="#38bdf8" stroke-width="2.5"/>
          <text x="365" y="282" fill="#f1f5f9" font-size="15" font-weight="700" text-anchor="middle">SLAVE 1</text>
          <text x="365" y="304" fill="#94a3b8" font-size="12" text-anchor="middle">meter</text>

          <rect x="480" y="255" width="150" height="70" rx="10" fill="#16202c" stroke="#38bdf8" stroke-width="2"/>
          <line x1="555" y1="215" x2="555" y2="255" stroke="#38bdf8" stroke-width="2.5"/>
          <text x="555" y="282" fill="#f1f5f9" font-size="15" font-weight="700" text-anchor="middle">SLAVE 2</text>
          <text x="555" y="304" fill="#94a3b8" font-size="12" text-anchor="middle">VFD</text>

          <rect x="670" y="255" width="150" height="70" rx="10" fill="#16202c" stroke="#38bdf8" stroke-width="2"/>
          <line x1="745" y1="215" x2="745" y2="255" stroke="#38bdf8" stroke-width="2.5"/>
          <text x="745" y="282" fill="#f1f5f9" font-size="15" font-weight="700" text-anchor="middle">SLAVE 3</text>
          <text x="745" y="304" fill="#94a3b8" font-size="12" text-anchor="middle">RTD module</text>
        </g>

        <rect x="30" y="255" width="230" height="150" rx="12" fill="#0f1720" stroke="#334155" stroke-width="1.5"/>
        <text x="145" y="278" fill="#5eead4" font-size="13" font-weight="700" text-anchor="middle" font-family="ui-monospace,monospace">EVERY SLAVE HAS FOUR</text>
        <g font-family="ui-monospace,monospace" font-size="12">
          <rect x="44" y="288" width="202" height="24" rx="6" fill="#1a2230" stroke="#a3e635" stroke-width="1"/>
          <text x="52" y="305" fill="#a3e635">Coils</text><text x="238" y="305" fill="#94a3b8" text-anchor="end">1 bit &middot; R/W</text>
          <rect x="44" y="316" width="202" height="24" rx="6" fill="#1a2230" stroke="#38bdf8" stroke-width="1"/>
          <text x="52" y="333" fill="#38bdf8">Discrete Inputs</text><text x="238" y="333" fill="#94a3b8" text-anchor="end">1 bit &middot; R</text>
          <rect x="44" y="344" width="202" height="24" rx="6" fill="#1a2230" stroke="#38bdf8" stroke-width="1"/>
          <text x="52" y="361" fill="#38bdf8">Input Registers</text><text x="238" y="361" fill="#94a3b8" text-anchor="end">16 bit &middot; R</text>
          <rect x="44" y="372" width="202" height="24" rx="6" fill="#1a2230" stroke="#a3e635" stroke-width="1"/>
          <text x="52" y="389" fill="#a3e635">Holding Registers</text><text x="238" y="389" fill="#94a3b8" text-anchor="end">16 bit &middot; R/W</text>
        </g>

        <g font-family="ui-monospace,monospace" font-size="12.5">
          <rect x="480" y="345" width="340" height="60" rx="10" fill="#1a1410" stroke="#fb923c" stroke-width="1.5"/>
          <text x="494" y="367" fill="#fb923c" font-weight="700">NO node can speak unless asked.</text>
          <text x="494" y="389" fill="#94a3b8">No events, no alarms, no publish. The master polls.</text>
        </g>
      </svg>
    </div>

    <div class="card">
      <div class="label">DEFINITION</div>
      <p class="lead">Modbus is an <b>application-layer request/response protocol</b> in which a single client (&ldquo;master&rdquo;) addresses commands to numbered servers (&ldquo;slaves&rdquo;) and each command reads or writes ranges of numbered bits or 16-bit words in one of <span class="hl">four abstract data tables</span>. It defines a message and nothing else: no device model, no units, no data types beyond the 16-bit word, no discovery, no time, no quality, no security.</p>
      <p class="body">That last sentence is the whole design. Modbus is not a small protocol because its authors ran out of time; it is small because in 1979 the Modicon 984 needed to move register images between a programmable controller and a handful of drops on a serial line, and everything that was not that was left out. The specification &mdash; <b>Modbus Application Protocol V1.1b3</b> plus <b>Modbus over Serial Line V1.02</b>, both free from the Modbus Organization &mdash; is about eighty pages, and you can read the whole of it in an evening. You should.</p>
      <p class="body">Three vocabulary points that trip up examiners and interviewers. First, the 2020 revisions of the specification use <b>client/server</b> for what everyone in the field still calls <b>master/slave</b>; both terms appear here, they mean the same thing. Second, &ldquo;Modbus&rdquo; on its own names the application protocol; <b>RTU</b>, <b>ASCII</b> and <b>TCP</b> are three different ways of wrapping the same request onto a wire. Third, <b>RS-485 is not Modbus</b> &mdash; it is the electrical standard (TIA/EIA-485-A) that Modbus RTU usually rides on, and it carries plenty of other protocols. Confusing a protocol problem with a copper problem, in either direction, is the commonest diagnostic failure on serial networks and page 12 is built around telling them apart.</p>
    </div>

    <div class="grid-2">
      <div class="card">
        <div class="label">WHY IT SURVIVED</div>
        <ul class="tips">
          <li><span class="num">1</span><div><b>Royalty-free and unambiguous.</b> No consortium fee, no certification, no stack licence. A competent engineer can write a working RTU slave in about 300 lines of C.</div></li>
          <li><span class="num">2</span><div><b>Tiny footprint.</b> It runs on an 8-bit microcontroller with 2&nbsp;kB of flash, which is why it appears on temperature controllers, weighing indicators, gas analysers and inverters that could never host a real fieldbus stack.</div></li>
          <li><span class="num">3</span><div><b>Everything speaks it.</b> Every PLC, every SCADA package, every gateway, every historian. It is the lowest common denominator, and a lowest common denominator that is genuinely universal is worth more than a better protocol that is not.</div></li>
          <li><span class="num">4</span><div><b>It is diagnosable with cheap tools.</b> A 20&nbsp;US$ USB&ndash;RS-485 dongle and free software will show you every byte on the bus. Try that with a proprietary fieldbus.</div></li>
        </ul>
      </div>
      <div class="card">
        <div class="label">WHAT MODBUS IS NOT</div>
        <ul class="tips">
          <li><span class="num">1</span><div><b>Not deterministic.</b> There is no guaranteed cycle time, no scheduling, no priority. Cycle time is whatever your budget arithmetic makes it (page 9). For hard real-time, see <a href="A03_EtherCAT_Deep_Dive.html">A03</a> and <a href="A37_TSN_Deterministic_Ethernet_Deep_Dive.html">A37</a>.</div></li>
          <li><span class="num">2</span><div><b>Not self-describing.</b> Register 40031 is a number. Whether it is a temperature in tenths of a degree or a fault bitfield lives in a PDF, and when the PDF is lost the plant is undocumented. This is precisely the gap <a href="A06_OPC_UA_Deep_Dive.html">OPC UA</a> exists to close.</div></li>
          <li><span class="num">3</span><div><b>Not secure &mdash; at all.</b> No authentication, no integrity beyond an error-detecting CRC, no confidentiality. Anything that can reach the bus can write any coil. Page 13 and <a href="A54_OT_Cybersecurity_Deep_Dive.html">A54</a>.</div></li>
          <li><span class="num">4</span><div><b>Not safe.</b> Modbus carries no safety integrity. It must never be the sole path for an emergency stop or a protective function &mdash; see <a href="A52_Functional_Safety_SIL_Deep_Dive.html">A52</a>.</div></li>
          <li><span class="num">5</span><div><b>Not event-driven.</b> A slave cannot report a change. Latency to detect an event equals your poll cycle, and that is a design input, not an accident.</div></li>
        </ul>
      </div>
    </div>

    <div class="card">
      <div class="label">THE THREE WRAPPERS &mdash; AND WHY RTU WON</div>
      <div class="tbl-wrap">
        <table>
          <tr><th>&nbsp;</th><th>Modbus RTU</th><th>Modbus ASCII</th><th>Modbus TCP</th></tr>
          <tr><td><b>Encoding</b></td><td>Binary, 8 bits per byte</td><td>Two hex characters per byte</td><td>Binary, over TCP/IP</td></tr>
          <tr><td><b>Framing</b></td><td>Silence: &ge;3.5 character times</td><td>Characters <code>:</code> &hellip; <code>CR LF</code></td><td>Length field in MBAP header</td></tr>
          <tr><td><b>Error check</b></td><td>CRC-16 (2 bytes)</td><td>LRC (1 byte, 2 chars)</td><td>None &mdash; TCP checksum only</td></tr>
          <tr><td><b>Efficiency</b></td><td>Baseline</td><td><span class="c-red">2&times; the bytes</span></td><td>+6 header bytes, but full duplex</td></tr>
          <tr><td><b>Typical port</b></td><td>RS-485 / RS-232</td><td>RS-485 / RS-232 / modem</td><td>TCP 502</td></tr>
          <tr><td><b>Concurrency</b></td><td>One transaction at a time</td><td>One transaction at a time</td><td><span class="c-grn">Many, via Transaction ID</span></td></tr>
          <tr><td><b>Where you meet it</b></td><td>Everywhere</td><td>Legacy, long modem links, some marine and utility gear</td><td>Everywhere new</td></tr>
        </table>
      </div>
      <p class="body">ASCII exists because early modems and some radio links could not be trusted with arbitrary binary, and because a human with a terminal can read it. Its price is exactly double the airtime and a weaker error check &mdash; an 8-bit LRC catches far less than a 16-bit CRC (page 5). Choose it only when something in the path genuinely requires printable characters. Everything else is RTU, and increasingly TCP, and the important insight of page 11 is that <b>Modbus TCP through a serial gateway is still Modbus RTU wearing a costume</b>: the serial segment's budget is unchanged, and the TCP side's ability to issue concurrent requests becomes a liability rather than an advantage.</p>
    </div>

    <div class="predict">
      <div class="p-tag">&#9889; PREDICT FIRST</div>
      <p class="p-q">A supplier offers to convert your 9600-baud RTU network to <b>Modbus ASCII</b> because &ldquo;the noisy environment corrupts binary&rdquo;. What actually happens to reliability?</p>
      <div class="p-opts" id="o2">
        <button onclick="pk(this,0)">A &mdash; It improves; ASCII is more robust against noise</button>
        <button onclick="pk(this,1)">B &mdash; Unchanged; only the encoding differs</button>
        <button onclick="pk(this,2)">C &mdash; It gets worse: twice the airtime means roughly twice the exposure per message, and the 8-bit LRC detects far less than the 16-bit CRC</button>
        <button onclick="pk(this,3)">D &mdash; It improves because the CR/LF framing is more reliable than timing-based framing</button>
      </div>
      <div class="p-ans" data-correct="2">
        <span class="p-verdict"></span>
        <b>C.</b> Noise corrupts <i>bits on the wire</i>, and ASCII puts twice as many bits on the wire for the same payload. If the bit error rate is p and a frame is n bits, the probability the frame is hit is 1&nbsp;&minus;&nbsp;(1&minus;p)<sup>n</sup> &asymp; np for small p &mdash; so doubling n roughly doubles the corruption rate. Then, when corruption does occur, an 8-bit LRC leaves about <b>1 in 256</b> corrupted frames undetected against roughly <b>1 in 65,536</b> for CRC-16, and the LRC is a simple sum which is blind to whole classes of error including any two errors that cancel. You have made corruption twice as likely and detection 256 times worse.<br><br><b>D contains the one true thing in the offer.</b> ASCII's explicit <code>:</code> &hellip; <code>CRLF</code> framing genuinely is more robust than RTU's timing-based framing when a device or a USB converter cannot honour inter-character gaps &mdash; and that, not noise, is the legitimate reason to pick ASCII. Page 7 explains why non-real-time operating systems and USB adapters break the 1.5T rule.<br><br>The real answer to a noisy environment is on <b>page 8</b>: proper twisted pair with the correct impedance, termination at exactly two points, failsafe bias, single-point screen bonding, segregation from VFD motor cables, and if the environment is genuinely hostile, fibre or a repeater with galvanic isolation. Changing the character encoding is fixing a copper problem in software.
      </div>
    </div>

    <div class="card">
      <div class="label">A SHORT, USEFUL HISTORY</div>
      <p class="body"><b>1979 &mdash;</b> Modicon publishes Modbus for the 984 PLC family. <b>1990s &mdash;</b> it becomes the de-facto serial protocol for third-party devices, largely because Modicon never charged for it. <b>1999 &mdash;</b> Schneider publishes Modbus TCP; the transport changes, the PDU does not. <b>2004 &mdash;</b> Schneider transfers the specification to the independent <b>Modbus Organization</b>, which still maintains it. <b>2018 &mdash;</b> Modbus/TCP Security (TLS on port 802) is published, and largely ignored. <b>2020&ndash;present &mdash;</b> the specification's terminology moves to client/server, and the protocol acquires an unexpected second life as the southbound interface of tens of thousands of IIoT gateways feeding MQTT and OPC UA northbound (pages 11 and 13).</p>
      <p class="body">The lesson worth carrying out of that timeline is not nostalgia. It is that <b>a protocol's install base is a function of its cost of adoption, not its technical merit</b>, and that as an engineer you will spend far more of your career making excellent use of an inadequate standard than you will spend choosing a better one.</p>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 2</span>
      <p>You can now say what Modbus is in one sentence, name its four tables, and defend RTU against ASCII with numbers. <b>Next up: the addressing scheme</b> &mdash; the single richest source of wasted commissioning days in the whole of industrial automation. <b>~9 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 3 ============ -->
  <section class="page" id="p3">
    <div class="page-tag">Page 3 / 19<span class="rt">&middot; ~9 min</span></div>
    <h2 class="page-title">Four Tables, Two Numbering Systems, One Permanent Confusion</h2>

    <div class="hero-illus">
      <svg viewBox="0 0 900 470" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="The four Modbus data tables mapped against traditional five-digit reference numbers and zero-based protocol addresses">
        <defs>
          <linearGradient id="m3bg" x1="0" y1="0" x2="1" y2="1"><stop offset="0%" stop-color="#101822"/><stop offset="100%" stop-color="#070a0e"/></linearGradient>
          <filter id="m3g" x="-50%" y="-50%" width="200%" height="200%"><feGaussianBlur stdDeviation="5" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter>
        </defs>
        <rect width="900" height="470" fill="url(#m3bg)" rx="16"/>
        <text x="30" y="36" fill="#5eead4" font-size="17" font-weight="700" font-family="ui-monospace,monospace">THE SAME REGISTER, THREE NAMES</text>

        <g font-family="ui-monospace,monospace">
          <rect x="30" y="58" width="840" height="86" rx="12" fill="#16202c" stroke="#a3e635" stroke-width="2"/>
          <text x="46" y="82" fill="#a3e635" font-size="14" font-weight="700">HOLDING REGISTERS &mdash; 16 bit, read/write, function codes 03 / 06 / 16 / 23</text>
          <text x="46" y="106" fill="#94a3b8" font-size="13">Traditional reference &nbsp;&nbsp;<tspan fill="#f1f5f9" font-weight="700">40001</tspan> &nbsp;40002&nbsp; 40003 &nbsp;&hellip;&nbsp; <tspan fill="#f1f5f9" font-weight="700">40100</tspan> &nbsp;&hellip;&nbsp; 49999</text>
          <text x="46" y="130" fill="#94a3b8" font-size="13">Protocol (PDU) address &nbsp;&nbsp;<tspan fill="#2dd4bf" font-weight="700">0x0000</tspan> &nbsp;0x0001&nbsp;0x0002 &hellip; <tspan fill="#2dd4bf" font-weight="700">0x0063</tspan> &nbsp;&hellip;&nbsp; 0x270E</text>
          <text x="700" y="118" fill="#fb923c" font-size="15" font-weight="800">offset = &minus;40001</text>
        </g>

        <g font-family="ui-monospace,monospace" font-size="13">
          <rect x="30" y="162" width="200" height="120" rx="10" fill="#16202c" stroke="#a3e635" stroke-width="1.6"/>
          <text x="130" y="186" fill="#a3e635" font-size="14" font-weight="700" text-anchor="middle">COILS</text>
          <text x="130" y="208" fill="#f1f5f9" text-anchor="middle">1 bit &middot; read/write</text>
          <text x="130" y="230" fill="#94a3b8" text-anchor="middle">0xxxx &nbsp;(00001&hellip;)</text>
          <text x="130" y="252" fill="#5eead4" text-anchor="middle">FC 01 / 05 / 15</text>
          <text x="130" y="272" fill="#64748b" font-size="11.5" text-anchor="middle">outputs, commands, flags</text>

          <rect x="245" y="162" width="200" height="120" rx="10" fill="#16202c" stroke="#38bdf8" stroke-width="1.6"/>
          <text x="345" y="186" fill="#38bdf8" font-size="14" font-weight="700" text-anchor="middle">DISCRETE INPUTS</text>
          <text x="345" y="208" fill="#f1f5f9" text-anchor="middle">1 bit &middot; read only</text>
          <text x="345" y="230" fill="#94a3b8" text-anchor="middle">1xxxx &nbsp;(10001&hellip;)</text>
          <text x="345" y="252" fill="#5eead4" text-anchor="middle">FC 02</text>
          <text x="345" y="272" fill="#64748b" font-size="11.5" text-anchor="middle">limit switches, status bits</text>

          <rect x="460" y="162" width="200" height="120" rx="10" fill="#16202c" stroke="#38bdf8" stroke-width="1.6"/>
          <text x="560" y="186" fill="#38bdf8" font-size="14" font-weight="700" text-anchor="middle">INPUT REGISTERS</text>
          <text x="560" y="208" fill="#f1f5f9" text-anchor="middle">16 bit &middot; read only</text>
          <text x="560" y="230" fill="#94a3b8" text-anchor="middle">3xxxx &nbsp;(30001&hellip;)</text>
          <text x="560" y="252" fill="#5eead4" text-anchor="middle">FC 04</text>
          <text x="560" y="272" fill="#64748b" font-size="11.5" text-anchor="middle">measured values</text>

          <rect x="675" y="162" width="195" height="120" rx="10" fill="#16202c" stroke="#a3e635" stroke-width="1.6"/>
          <text x="772" y="186" fill="#a3e635" font-size="14" font-weight="700" text-anchor="middle">HOLDING REGISTERS</text>
          <text x="772" y="208" fill="#f1f5f9" text-anchor="middle">16 bit &middot; read/write</text>
          <text x="772" y="230" fill="#94a3b8" text-anchor="middle">4xxxx &nbsp;(40001&hellip;)</text>
          <text x="772" y="252" fill="#5eead4" text-anchor="middle">FC 03 / 06 / 16 / 23</text>
          <text x="772" y="272" fill="#64748b" font-size="11.5" text-anchor="middle">setpoints, everything else</text>
        </g>

        <g font-family="ui-monospace,monospace">
          <rect x="30" y="302" width="410" height="146" rx="12" fill="#1a1410" stroke="#f87171" stroke-width="1.8"/>
          <text x="46" y="326" fill="#f87171" font-size="14" font-weight="700">THE THREE WAYS TO BE WRONG</text>
          <text x="46" y="352" fill="#e2e8f0" font-size="12.5">1. Off by one &nbsp;&mdash;&nbsp; typed 40100, meant PDU 99</text>
          <text x="46" y="374" fill="#e2e8f0" font-size="12.5">2. Off by 40001 &nbsp;&mdash;&nbsp; typed 40100 into a PDU field</text>
          <text x="46" y="396" fill="#e2e8f0" font-size="12.5">3. Wrong table &nbsp;&mdash;&nbsp; FC04 against a holding register</text>
          <text x="46" y="426" fill="#94a3b8" font-size="12">Only #3 reliably raises an exception.</text>

          <rect x="460" y="302" width="410" height="146" rx="12" fill="#101f18" stroke="#4ade80" stroke-width="1.8"/>
          <text x="476" y="326" fill="#4ade80" font-size="14" font-weight="700">THE RULE THAT ENDS IT</text>
          <text x="476" y="352" fill="#e2e8f0" font-size="12.5">Write the PDU address AND the traditional</text>
          <text x="476" y="374" fill="#e2e8f0" font-size="12.5">reference in every document, every time:</text>
          <text x="476" y="400" fill="#a3e635" font-size="13" font-weight="700">&quot;kWh total: 4x 40100 = PDU 0x0063,</text>
          <text x="476" y="422" fill="#a3e635" font-size="13" font-weight="700">&nbsp;FC03, 2 registers, UINT32 big-endian&quot;</text>
        </g>
      </svg>
    </div>

    <div class="card">
      <div class="label">THE DATA MODEL</div>
      <p class="lead">Modbus defines exactly four tables. Two hold single bits, two hold 16-bit words; one of each pair is read-only, the other read/write. That is the entire type system. <span class="hl">Everything else &mdash; floats, 32-bit counters, text, timestamps, enumerations &mdash; is a convention layered on top of consecutive 16-bit registers by the device manufacturer</span>, and page 10 is entirely about surviving those conventions.</p>
      <div class="tbl-wrap">
        <table>
          <tr><th>Table</th><th>Size</th><th>Access</th><th>Read FC</th><th>Write FC</th><th>Traditional</th></tr>
          <tr><td>Discrete Inputs</td><td>1 bit</td><td>Read only</td><td>02</td><td>&mdash;</td><td>1xxxx</td></tr>
          <tr><td>Coils</td><td>1 bit</td><td>Read / write</td><td>01</td><td>05, 15</td><td>0xxxx</td></tr>
          <tr><td>Input Registers</td><td>16 bit</td><td>Read only</td><td>04</td><td>&mdash;</td><td>3xxxx</td></tr>
          <tr><td>Holding Registers</td><td>16 bit</td><td>Read / write</td><td>03</td><td>06, 16, 22, 23</td><td>4xxxx</td></tr>
        </table>
      </div>
      <p class="body">Crucially, the specification does <b>not</b> say whether these are four separate memory areas or four views of the same memory. Both implementations exist and both are legal. Some devices give you holding register 40001 and input register 30001 as physically different values; others map both onto the same word, so a value you can read two ways. Never assume; test it on the bench with a Modbus poller before you write the register map into a document. This is the first of many places where <b>the specification's silence is the hazard</b>, not its content.</p>
    </div>

    <div class="card">
      <div class="label">ADDRESSING &mdash; THE 40001 PROBLEM <span class="tier t-core">CORE</span></div>
      <p class="body">On the wire, a Modbus PDU carries a <b>16-bit starting address, zero-based</b>, from 0x0000 to 0xFFFF, and the function code selects the table. There is no &ldquo;40001&rdquo; anywhere in a Modbus frame. The five-digit numbers are a <b>documentation convention</b> inherited from Modicon's original PLC memory layout, in which the leading digit names the table and the remaining digits are a one-based index.</p>
      <div class="eqn">traditional reference   PDU address (on the wire)
  00001 &ndash; 09999    &rarr;   0x0000 &ndash; 0x270E   (coils)
  10001 &ndash; 19999    &rarr;   0x0000 &ndash; 0x270E   (discrete inputs)
  30001 &ndash; 39999    &rarr;   0x0000 &ndash; 0x270E   (input registers)
  40001 &ndash; 49999    &rarr;   0x0000 &ndash; 0x270E   (holding registers)

  PDU address = (traditional reference mod 10000) &minus; 1

  Holding register <b>40100</b>  &rarr;  100 &minus; 1 = <b>99 = 0x0063</b>
  Holding register <b>40001</b>  &rarr;  1 &minus; 1   = <b>0 = 0x0000</b></div>
      <p class="body">Two further wrinkles make this worse than it looks. First, the 4xxxx form only reaches 9,999 registers, so devices with larger maps use a <b>six-digit form</b>: <code>440100</code>, or <code>4x00100</code>, or just &ldquo;register 100&rdquo;. Second &mdash; and this is the one that costs days &mdash; <b>software tools disagree about which convention their address field expects.</b> Some ask for the traditional reference and subtract for you. Some ask for the PDU address. Some ask for a one-based PDU address, which is a third convention that exists only to cause harm. A gateway, a SCADA driver and a handheld tester can each be right by their own documentation and disagree with each other by one.</p>
      <p class="body"><b>The professional habit is simple and non-negotiable:</b> every register you document gets both numbers and a test result. &ldquo;Motor current, <b>4x&nbsp;40007 = PDU&nbsp;6 = 0x0006</b>, FC03, 1 register, INT16, scale 0.1&nbsp;A, verified 12.3&nbsp;A on 2026-03-14 against a clamp meter.&rdquo; Write that line and the next engineer &mdash; who will be you, in two years, at 23:00 &mdash; loses no time at all.</p>
    </div>

    <div class="predict">
      <div class="p-tag">&#9889; PREDICT FIRST</div>
      <p class="p-q">You request <b>FC03, start 0x0063, quantity 2</b> from a meter and get a valid response containing <code>0x0000 0x0000</code> instead of the expected energy total. The CRC is good and there is no exception. What is the most likely cause?</p>
      <div class="p-opts" id="o3">
        <button onclick="pk(this,0)">A &mdash; The CRC algorithm is wrong in your master</button>
        <button onclick="pk(this,1)">B &mdash; The bus has noise and the data was corrupted</button>
        <button onclick="pk(this,2)">C &mdash; You are reading a real but different register: an address-convention mismatch, or the value lives in the input-register table (FC04), not holding registers</button>
        <button onclick="pk(this,3)">D &mdash; The slave address is wrong</button>
      </div>
      <div class="p-ans" data-correct="2">
        <span class="p-verdict"></span>
        <b>C.</b> You received a well-formed, CRC-valid response from the device you addressed, so the physical layer, the framing, the CRC and the slave address are all provably correct. The device believes it answered your question. Therefore the question was wrong: either an off-by-one or off-by-40001 in the address, or the right address in the wrong table. Reading holding register 99 when the value is at input register 99 gives exactly this symptom on a device that implements both tables with separate memory &mdash; a plausible, valid, useless answer.<br><br><b>A and B are eliminated by the good CRC.</b> This is worth internalising as a diagnostic rule: <b>a valid CRC removes the entire physical layer and the entire framing layer from suspicion for that frame.</b> Engineers waste enormous amounts of time re-terminating cables to fix problems that the CRC has already proven are not in the cable.<br><br><b>D is eliminated by getting a reply at all</b> &mdash; on RTU, only the addressed slave responds, and the response's address byte tells you who answered. Check it: on rare occasions two devices share an address, and then you have a genuinely entertaining fault (page 12).<br><br>The fastest confirmation is a <b>sweep</b>: read 20 registers either side of the suspect address, in both tables, and look for the value you expect. Page 12 gives the procedure.
      </div>
    </div>

    <div class="card">
      <div class="label">QUANTITY LIMITS AND WHY THEY EXIST <span class="tier t-stretch">STRETCH</span></div>
      <p class="body">Every read is bounded, and the bounds are not arbitrary &mdash; they fall directly out of the 253-byte PDU limit derived on page 4.</p>
      <div class="tbl-wrap">
        <table>
          <tr><th>Function</th><th>Max quantity</th><th>Where the number comes from</th></tr>
          <tr><td>FC01 / FC02 read bits</td><td><b>2000 bits</b></td><td>2000/8 = 250 data bytes + FC + byte-count = 252</td></tr>
          <tr><td>FC03 / FC04 read registers</td><td><b>125 registers</b></td><td>125&times;2 = 250 + FC + byte-count = 252</td></tr>
          <tr><td>FC15 write multiple coils</td><td><b>1968 bits</b></td><td>246 data bytes + address, quantity, byte-count</td></tr>
          <tr><td>FC16 write multiple registers</td><td><b>123 registers</b></td><td>246 + address, quantity, byte-count = 252</td></tr>
          <tr><td>FC23 read/write registers</td><td><b>125 read / 121 write</b></td><td>Both PDUs must fit</td></tr>
        </table>
      </div>
      <p class="body">A great many devices implement smaller limits than the standard permits &mdash; 32 registers, or 20, or (on some cheap meters) exactly the number the manufacturer's own polling tool happens to use. Others accept an over-length request and return a truncated response, or nonsense, rather than exception&nbsp;03. <b>Determine each device's true maximum on the bench by bisection</b>, record it, and configure the master to it. Page 9 shows what that number is worth: on the cold-open plant, raising the effective block size from 8 registers to 24 halved the cycle time.</p>
    </div>

    <div class="card">
      <div class="label">GAPS, HOLES AND THE COST OF A SPARSE MAP</div>
      <p class="body">A single FC03 reads a <b>contiguous</b> range. If the four values you need sit at PDU 0, 40, 41 and 300, you have three choices: three transactions; one transaction of 301 registers (illegal &mdash; over 125); or two transactions covering 0&ndash;41 and 300. On a device that tolerates reads across undefined addresses, over-reading is nearly free &mdash; you pay 2 bytes per unwanted register, which at 9600 baud is 2.3&nbsp;ms, against roughly 40&nbsp;ms for an extra transaction. The break-even gap is <b>g* = (13&middot;t_c + t_TA + t_gap) / (2&middot;t_c)</b>, which at 9,600 baud with a 35&nbsp;ms turnaround is <b>23.5 registers</b> &mdash; and rises to <b>70</b> at 38,400 and <b>199</b> at 115,200. <b>The faster the line, the more it pays to over-read.</b> Derived on page 18 and applied in WE2.</p>
      <p class="body">The trap is that some devices raise exception&nbsp;02 for a range that <i>includes</i> an unimplemented address, even if both endpoints are valid. There is no way to know but to try. Test it, record the answer in the device profile, and never let a colleague discover it during a night shift.</p>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 3</span>
      <p>You can convert between the two address conventions in both directions, you know the quantity limits and where they come from, and you know that over-reading a small gap beats a second transaction. <b>Next up: the frame itself</b> &mdash; byte by byte, for all three wrappers. <b>~9 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 4 ============ -->
  <section class="page" id="p4">
    <div class="page-tag">Page 4 / 19<span class="rt">&middot; ~9 min</span></div>
    <h2 class="page-title">The Frame, Byte by Byte</h2>

    <div class="hero-illus">
      <svg viewBox="0 0 900 520" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Modbus RTU, ASCII and TCP application data units compared byte by byte around the identical protocol data unit">
        <defs>
          <linearGradient id="m4bg" x1="0" y1="0" x2="1" y2="1"><stop offset="0%" stop-color="#101822"/><stop offset="100%" stop-color="#070a0e"/></linearGradient>
          <linearGradient id="m4pdu" x1="0" y1="0" x2="1" y2="0"><stop offset="0%" stop-color="#2dd4bf"/><stop offset="100%" stop-color="#a3e635"/></linearGradient>
        </defs>
        <rect width="900" height="520" fill="url(#m4bg)" rx="16"/>
        <text x="30" y="36" fill="#5eead4" font-size="17" font-weight="700" font-family="ui-monospace,monospace">THE PDU IS IDENTICAL. ONLY THE WRAPPER CHANGES.</text>

        <g font-family="ui-monospace,monospace" font-size="12.5">
          <text x="30" y="76" fill="#a3e635" font-size="14" font-weight="700">MODBUS RTU ADU &mdash; max 256 bytes</text>
          <rect x="30" y="88" width="70" height="48" rx="7" fill="#1e293b" stroke="#38bdf8" stroke-width="1.6"/>
          <text x="65" y="110" fill="#38bdf8" text-anchor="middle" font-weight="700">ADDR</text>
          <text x="65" y="128" fill="#64748b" text-anchor="middle" font-size="11">1 byte</text>
          <rect x="104" y="88" width="330" height="48" rx="7" fill="#0f2d2b" stroke="url(#m4pdu)" stroke-width="2.2"/>
          <text x="269" y="108" fill="#a3e635" text-anchor="middle" font-weight="700">PDU &mdash; FUNCTION CODE + DATA</text>
          <text x="269" y="127" fill="#64748b" text-anchor="middle" font-size="11">1 + up to 252 bytes = max 253</text>
          <rect x="438" y="88" width="80" height="48" rx="7" fill="#2a1620" stroke="#f472b6" stroke-width="1.6"/>
          <text x="478" y="110" fill="#f472b6" text-anchor="middle" font-weight="700">CRC</text>
          <text x="478" y="128" fill="#64748b" text-anchor="middle" font-size="11">2 bytes, lo first</text>
          <text x="536" y="106" fill="#fb923c" font-size="12">framed by silence:</text>
          <text x="536" y="126" fill="#fb923c" font-size="12">&ge;3.5 char before and after</text>

          <text x="30" y="184" fill="#a3e635" font-size="14" font-weight="700">MODBUS ASCII ADU &mdash; every byte becomes two hex characters</text>
          <rect x="30" y="196" width="44" height="48" rx="7" fill="#1e293b" stroke="#fbbf24" stroke-width="1.6"/>
          <text x="52" y="226" fill="#fbbf24" text-anchor="middle" font-weight="700">:</text>
          <rect x="78" y="196" width="70" height="48" rx="7" fill="#1e293b" stroke="#38bdf8" stroke-width="1.6"/>
          <text x="113" y="220" fill="#38bdf8" text-anchor="middle" font-weight="700">ADDR</text>
          <text x="113" y="236" fill="#64748b" text-anchor="middle" font-size="11">2 chars</text>
          <rect x="152" y="196" width="282" height="48" rx="7" fill="#0f2d2b" stroke="url(#m4pdu)" stroke-width="2.2"/>
          <text x="293" y="220" fill="#a3e635" text-anchor="middle" font-weight="700">PDU as hex characters</text>
          <text x="293" y="236" fill="#64748b" text-anchor="middle" font-size="11">2 chars per byte</text>
          <rect x="438" y="196" width="66" height="48" rx="7" fill="#2a1620" stroke="#f472b6" stroke-width="1.6"/>
          <text x="471" y="220" fill="#f472b6" text-anchor="middle" font-weight="700">LRC</text>
          <text x="471" y="236" fill="#64748b" text-anchor="middle" font-size="11">2 chars</text>
          <rect x="508" y="196" width="80" height="48" rx="7" fill="#1e293b" stroke="#fbbf24" stroke-width="1.6"/>
          <text x="548" y="226" fill="#fbbf24" text-anchor="middle" font-weight="700">CR LF</text>
          <text x="606" y="226" fill="#94a3b8" font-size="12">explicit framing &mdash; no timing rule</text>

          <text x="30" y="292" fill="#a3e635" font-size="14" font-weight="700">MODBUS TCP ADU &mdash; MBAP header replaces address and CRC</text>
          <rect x="30" y="304" width="66" height="48" rx="7" fill="#221a33" stroke="#c084fc" stroke-width="1.6"/>
          <text x="63" y="326" fill="#c084fc" text-anchor="middle" font-weight="700">TX ID</text>
          <text x="63" y="343" fill="#64748b" text-anchor="middle" font-size="11">2 B</text>
          <rect x="100" y="304" width="66" height="48" rx="7" fill="#221a33" stroke="#c084fc" stroke-width="1.6"/>
          <text x="133" y="326" fill="#c084fc" text-anchor="middle" font-weight="700">PROTO</text>
          <text x="133" y="343" fill="#64748b" text-anchor="middle" font-size="11">2 B = 0</text>
          <rect x="170" y="304" width="66" height="48" rx="7" fill="#221a33" stroke="#c084fc" stroke-width="1.6"/>
          <text x="203" y="326" fill="#c084fc" text-anchor="middle" font-weight="700">LEN</text>
          <text x="203" y="343" fill="#64748b" text-anchor="middle" font-size="11">2 B</text>
          <rect x="240" y="304" width="66" height="48" rx="7" fill="#1e293b" stroke="#38bdf8" stroke-width="1.6"/>
          <text x="273" y="326" fill="#38bdf8" text-anchor="middle" font-weight="700">UNIT</text>
          <text x="273" y="343" fill="#64748b" text-anchor="middle" font-size="11">1 B</text>
          <rect x="310" y="304" width="300" height="48" rx="7" fill="#0f2d2b" stroke="url(#m4pdu)" stroke-width="2.2"/>
          <text x="460" y="326" fill="#a3e635" text-anchor="middle" font-weight="700">PDU &mdash; UNCHANGED</text>
          <text x="460" y="343" fill="#64748b" text-anchor="middle" font-size="11">max 253 bytes</text>
          <text x="622" y="326" fill="#f87171" font-size="12" font-weight="700">no CRC &mdash; TCP is</text>
          <text x="622" y="344" fill="#f87171" font-size="12" font-weight="700">trusted to deliver intact</text>
        </g>

        <g font-family="ui-monospace,monospace">
          <rect x="30" y="384" width="840" height="112" rx="12" fill="#0f1720" stroke="#334155" stroke-width="1.5"/>
          <text x="46" y="410" fill="#5eead4" font-size="14" font-weight="700">WORKED: READ 10 HOLDING REGISTERS FROM SLAVE 1, STARTING AT PDU 0</text>
          <text x="46" y="438" fill="#e2e8f0" font-size="13.5">request &nbsp;&nbsp;<tspan fill="#38bdf8">01</tspan> <tspan fill="#a3e635">03</tspan> <tspan fill="#f1f5f9">00 00</tspan> <tspan fill="#f1f5f9">00 0A</tspan> <tspan fill="#f472b6">C5 CD</tspan> &nbsp;&nbsp;&mdash; 8 bytes</text>
          <text x="46" y="460" fill="#64748b" font-size="12">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;addr fc &nbsp;&nbsp;start&nbsp;&nbsp; qty &nbsp;&nbsp;&nbsp; CRC lo,hi</text>
          <text x="46" y="484" fill="#e2e8f0" font-size="13.5">response &nbsp;<tspan fill="#38bdf8">01</tspan> <tspan fill="#a3e635">03</tspan> <tspan fill="#fbbf24">14</tspan> <tspan fill="#f1f5f9">&hellip;20 data bytes&hellip;</tspan> <tspan fill="#f472b6">crc crc</tspan> &nbsp;&mdash; 25 bytes &nbsp;(3 + 2&times;10 + 2)</text>
        </g>
      </svg>
    </div>

    <div class="card">
      <div class="label">PDU AND ADU</div>
      <p class="lead">The <b>PDU</b> (Protocol Data Unit) is one function-code byte plus up to 252 data bytes. It is identical on serial and on Ethernet, and it is the only part of Modbus that is actually the Modbus protocol. The <b>ADU</b> (Application Data Unit) is the PDU plus whatever the transport needs to deliver and validate it &mdash; <span class="hl">on RTU that is an address byte in front and a CRC behind; on TCP it is a six-byte MBAP header and nothing behind.</span></p>
      <div class="eqn">RTU ADU  =  1 (address) + 253 (PDU) + 2 (CRC)   = <b>256 bytes maximum</b>
             &rarr; PDU max = 256 &minus; 1 &minus; 2          = <b>253 bytes</b>
             &rarr; data max = 253 &minus; 1 (function code) = <b>252 bytes</b>

TCP ADU  =  7 (MBAP incl. unit id) + 253 (PDU)  = <b>260 bytes maximum</b></div>
      <p class="body">The 256-byte figure is the historical constraint that generates every quantity limit in the protocol. It originates in the buffer size of the original Modicon implementation, and it has propagated, unchanged, into forty-six years of devices. When you see &ldquo;125 registers&rdquo; you are looking at a 1979 memory decision.</p>
      <p class="body"><b>Byte order on the wire is big-endian throughout the protocol itself.</b> Addresses, quantities, byte counts and each individual register are transmitted most-significant byte first. This is fixed and unambiguous, and it is important to state clearly because it is <i>not</i> the thing people mean when they complain about Modbus endianness. The protocol's byte order within a register is defined; what is undefined is the order of <i>registers</i> when a manufacturer spreads a 32-bit value across two of them. That is page 10, and it is a documentation problem, not a protocol problem.</p>
    </div>

    <div class="grid-2">
      <div class="card">
        <div class="label">THE ADDRESS BYTE</div>
        <div class="tbl-wrap">
          <table>
            <tr><th>Value</th><th>Meaning</th></tr>
            <tr><td><b>0</b></td><td><b>Broadcast.</b> All slaves act, none reply. Only valid for write functions.</td></tr>
            <tr><td>1&ndash;247</td><td>Individual slave address (unicast)</td></tr>
            <tr><td>248&ndash;255</td><td>Reserved by the specification</td></tr>
          </table>
        </div>
        <p class="body">Two practical notes. Broadcast is genuinely useful for synchronised commands &mdash; a simultaneous &ldquo;zero the totalisers&rdquo; across forty meters in one 8-byte frame &mdash; but because there is no reply there is <b>no confirmation whatsoever</b>, so never use it for anything whose failure matters. And the 247 limit is the protocol's; the RS-485 driver limit of 32 unit loads (page 8) will stop you long before you reach it.</p>
      </div>
      <div class="card">
        <div class="label">THE MBAP HEADER <span class="tier t-stretch">STRETCH</span></div>
        <div class="tbl-wrap">
          <table>
            <tr><th>Field</th><th>Bytes</th><th>Purpose</th></tr>
            <tr><td>Transaction ID</td><td>2</td><td>Echoed by server; lets a client have many requests in flight</td></tr>
            <tr><td>Protocol ID</td><td>2</td><td>Always 0 for Modbus</td></tr>
            <tr><td>Length</td><td>2</td><td>Bytes following, i.e. unit&nbsp;ID + PDU</td></tr>
            <tr><td>Unit ID</td><td>1</td><td>Serial slave address behind a gateway; 255 or 0 for a native device</td></tr>
          </table>
        </div>
        <p class="body">The <b>Length</b> field is what replaces RTU's timing-based framing: a TCP receiver reads two bytes, learns how many follow, and knows exactly where the message ends. The <b>Transaction ID</b> is what replaces the strict one-at-a-time discipline. The <b>Unit ID</b> is the field that turns Modbus TCP into a gateway protocol, and page 11 is about the trouble that causes.</p>
      </div>
    </div>

    <div class="card">
      <div class="label">READING A FRAME OFF A SCOPE OR A SNIFFER <span class="tier t-core">CORE</span></div>
      <p class="body">This is a skill, it takes about twenty minutes to acquire, and it will separate you permanently from engineers who can only read a driver's status field. Given a capture like <code>01 03 00 6B 00 03 74 17</code>, decode left to right:</p>
      <div class="eqn"><b>01</b>   slave address 1
<b>03</b>   function 03, read holding registers
<b>00 6B</b> starting PDU address 0x006B = 107  &rarr; traditional <b>40108</b>
<b>00 03</b> quantity = 3 registers
<b>74 17</b> CRC, low byte first &rarr; CRC value 0x1774  <span class="c-grn">(verify it with the calculator on page 5)</span>

expected response length = 1 + 1 + 1 + 2&times;3 + 2 = <b>11 bytes</b>
an exception response would be <b>01 83 xx crc crc</b> = 5 bytes</div>
      <p class="body">Three habits make this fast. <b>Count the bytes before you decode them</b> &mdash; length alone identifies the function class and immediately reveals a truncated frame. <b>Read the second byte first</b>: if its top bit is set (0x83, 0x84, 0x90&hellip;) it is an exception and the third byte is the reason, which you will know by heart after page 6. And <b>always check the CRC by machine, never by eye</b>; a plausible-looking CRC on a corrupted frame is exactly the failure mode the CRC exists to catch.</p>
    </div>

    <div class="predict">
      <div class="p-tag">&#9889; PREDICT FIRST</div>
      <p class="p-q">You capture <code>01 03 14 &hellip;</code> as the start of a response and expected 10 registers. Is this response the right size?</p>
      <div class="p-opts" id="o4">
        <button onclick="pk(this,0)">A &mdash; No; the byte count should be 10</button>
        <button onclick="pk(this,1)">B &mdash; Yes; 0x14 = 20 = 2 bytes &times; 10 registers, and the whole ADU is 25 bytes</button>
        <button onclick="pk(this,2)">C &mdash; No; the byte count field should be two bytes</button>
        <button onclick="pk(this,3)">D &mdash; Cannot be determined without the CRC</button>
      </div>
      <div class="p-ans" data-correct="1">
        <span class="p-verdict"></span>
        <b>B.</b> The byte-count field in a register-read response counts <b>bytes of data</b>, not registers, so ten registers give 0x14 = 20. The full ADU is address (1) + function (1) + byte count (1) + data (20) + CRC (2) = <b>25 bytes</b>. Being able to predict that number instantly is what lets you spot a truncated frame the moment it appears on a sniffer.<br><br><b>A confuses the two units</b>, which is the most frequent slip when people first write their own parsers &mdash; and the resulting bug is nasty, because reading 10 bytes instead of 20 leaves half a response in the buffer that then desynchronises everything after it.<br><br><b>C is a real thing, but in the wrong place.</b> Byte counts are one byte because the maximum is 250 and fits; <i>quantities</i> in requests are two bytes. Bit-read responses (FC01/02) use ceil(bits/8) for the same field, so 10 coils give a byte count of 2 &mdash; a different arithmetic that catches people out separately.<br><br><b>D confuses validity with structure.</b> The CRC tells you whether the bytes are intact; the byte count tells you what they mean. You need both, and they answer different questions.
      </div>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 4</span>
      <p>You can lay out an RTU, ASCII and TCP frame from memory, derive the 253-byte PDU limit, and hand-decode a capture. <b>Next up: the CRC</b> &mdash; how it works, how strong it is, and a working implementation you can paste bytes into. <b>~10 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 5 ============ -->
  <section class="page" id="p5">
    <div class="page-tag">Page 5 / 19<span class="rt">&middot; ~10 min</span></div>
    <h2 class="page-title">CRC-16: Sixteen Bits Between You and a Wrong Number</h2>

    <div class="hero-illus">
      <svg viewBox="0 0 900 400" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="The Modbus CRC-16 shift register showing the reflected polynomial 0xA001 and the per-bit algorithm">
        <defs>
          <linearGradient id="m5bg" x1="0" y1="0" x2="1" y2="1"><stop offset="0%" stop-color="#101822"/><stop offset="100%" stop-color="#070a0e"/></linearGradient>
        </defs>
        <rect width="900" height="400" fill="url(#m5bg)" rx="16"/>
        <text x="30" y="36" fill="#5eead4" font-size="17" font-weight="700" font-family="ui-monospace,monospace">CRC-16/MODBUS &mdash; REFLECTED, POLYNOMIAL 0xA001, SEED 0xFFFF</text>

        <g font-family="ui-monospace,monospace" font-size="12">
          <text x="30" y="74" fill="#94a3b8">16-bit shift register, shifting RIGHT (least significant bit out)</text>
          <g>
            <rect x="30" y="86" width="47" height="46" rx="5" fill="#16202c" stroke="#2dd4bf" stroke-width="1.5"/><text x="53" y="115" fill="#f1f5f9" text-anchor="middle">b15</text>
            <rect x="81" y="86" width="47" height="46" rx="5" fill="#16202c" stroke="#2dd4bf" stroke-width="1.5"/><text x="104" y="115" fill="#f1f5f9" text-anchor="middle">b14</text>
            <rect x="132" y="86" width="47" height="46" rx="5" fill="#16202c" stroke="#f87171" stroke-width="2.4"/><text x="155" y="115" fill="#f87171" text-anchor="middle">b13</text>
            <rect x="183" y="86" width="47" height="46" rx="5" fill="#16202c" stroke="#2dd4bf" stroke-width="1.5"/><text x="206" y="115" fill="#f1f5f9" text-anchor="middle">b12</text>
            <rect x="234" y="86" width="120" height="46" rx="5" fill="#16202c" stroke="#334155" stroke-width="1.5"/><text x="294" y="115" fill="#64748b" text-anchor="middle">b11 &hellip; b1</text>
            <rect x="358" y="86" width="47" height="46" rx="5" fill="#16202c" stroke="#f87171" stroke-width="2.4"/><text x="381" y="115" fill="#f87171" text-anchor="middle">b0</text>
          </g>
          <path d="M405 109 L446 109" stroke="#a3e635" stroke-width="2.5" marker-end="url(#m5ar)"/>
          <defs><marker id="m5ar" markerWidth="9" markerHeight="9" refX="7" refY="4.5" orient="auto"><path d="M0,0 L9,4.5 L0,9 z" fill="#a3e635"/></marker></defs>
          <text x="452" y="106" fill="#a3e635" font-size="12.5" font-weight="700">bit out</text>
          <text x="452" y="124" fill="#94a3b8" font-size="11.5">if 1 &rarr; XOR 0xA001</text>

          <rect x="560" y="76" width="310" height="66" rx="9" fill="#0f2d2b" stroke="#a3e635" stroke-width="1.6"/>
          <text x="574" y="100" fill="#a3e635" font-size="13" font-weight="700">0xA001 = 1010 0000 0000 0001</text>
          <text x="574" y="122" fill="#94a3b8" font-size="12">taps at bits 15, 13 and 0</text>
        </g>

        <g font-family="ui-monospace,monospace" font-size="12.5">
          <rect x="30" y="164" width="410" height="212" rx="12" fill="#0f1720" stroke="#334155" stroke-width="1.5"/>
          <text x="46" y="190" fill="#5eead4" font-size="13.5" font-weight="700">THE ALGORITHM &mdash; SEVEN LINES</text>
          <text x="46" y="216" fill="#e2e8f0">crc = 0xFFFF</text>
          <text x="46" y="238" fill="#e2e8f0">for each byte b:</text>
          <text x="46" y="260" fill="#e2e8f0">&nbsp;&nbsp;crc = crc XOR b</text>
          <text x="46" y="282" fill="#e2e8f0">&nbsp;&nbsp;repeat 8 times:</text>
          <text x="46" y="304" fill="#e2e8f0">&nbsp;&nbsp;&nbsp;&nbsp;if crc AND 1:</text>
          <text x="46" y="326" fill="#a3e635">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;crc = (crc &gt;&gt; 1) XOR 0xA001</text>
          <text x="46" y="348" fill="#e2e8f0">&nbsp;&nbsp;&nbsp;&nbsp;else: crc = crc &gt;&gt; 1</text>
          <text x="46" y="370" fill="#fb923c">transmit LOW byte first</text>

          <rect x="460" y="164" width="410" height="212" rx="12" fill="#1a1410" stroke="#fb923c" stroke-width="1.6"/>
          <text x="476" y="190" fill="#fb923c" font-size="13.5" font-weight="700">THE FOUR TRAPS</text>
          <text x="476" y="216" fill="#e2e8f0">1. Seed is 0xFFFF, not 0x0000</text>
          <text x="476" y="238" fill="#e2e8f0">2. XOR the byte into the LOW byte</text>
          <text x="476" y="260" fill="#e2e8f0">3. Shift RIGHT (reflected), not left</text>
          <text x="476" y="282" fill="#e2e8f0">4. Transmit LOW byte first &mdash; unlike</text>
          <text x="476" y="304" fill="#e2e8f0">&nbsp;&nbsp;&nbsp;every other field in the protocol</text>
          <text x="476" y="336" fill="#94a3b8" font-size="12">Get any one wrong and every frame</text>
          <text x="476" y="356" fill="#94a3b8" font-size="12">is rejected &mdash; a total, silent failure.</text>
        </g>
      </svg>
    </div>

    <div class="card">
      <div class="label">WHAT A CRC ACTUALLY IS <span class="tier t-stretch">STRETCH</span></div>
      <p class="lead">A cyclic redundancy check treats the message as the coefficients of a polynomial over GF(2) &mdash; arithmetic where addition is XOR and there are no carries &mdash; and transmits the <b>remainder</b> after dividing by a fixed generator polynomial. The receiver repeats the division including the remainder; <span class="hl">a correct message divides exactly</span>, leaving zero.</p>
      <div class="eqn">Modbus generator (normal form)   x&sup1;&#8310; + x&sup1;&#8309; + x&sup2; + 1  = 0x8005
Modbus uses the <b>reflected</b> form         = <b>0xA001</b>
initial value                                = <b>0xFFFF</b>
final XOR                                    = 0x0000  (none)
bit order                                    = reflected in and out
transmission                                 = <b>low byte first</b></div>
      <p class="body">Why reflected? Because UARTs transmit the least significant bit of each byte first. Processing bits in the order they physically arrive lets an implementation shift right and avoids reversing every byte, which mattered enormously on a 1979 microprocessor and matters not at all today &mdash; but the format is frozen. The consequence for you is that the Modbus CRC is <b>not</b> the same as CRC-16/ARC, CRC-16/CCITT, or the CRC in a Xmodem library, and pasting the wrong one in produces a device that appears completely dead.</p>
      <p class="body">The generator 0x8005 is the ANSI/IBM &ldquo;CRC-16&rdquo; polynomial. It factorises as (x&nbsp;+&nbsp;1)(x<sup>15</sup> + x + 1), and that factor of (x&nbsp;+&nbsp;1) is what guarantees detection of <b>all odd numbers of bit errors</b>: any polynomial with an odd number of terms is not divisible by (x&nbsp;+&nbsp;1). The remaining factor is a primitive polynomial of degree 15, which gives the code a Hamming distance of 4 for messages up to 32,767 bits &mdash; comfortably longer than any Modbus frame.</p>
    </div>

    <div class="card">
      <div class="label">HOW MUCH PROTECTION DOES THAT BUY?</div>
      <div class="tbl-wrap">
        <table>
          <tr><th>Error pattern</th><th>Detected by CRC-16/Modbus?</th><th>Why</th></tr>
          <tr><td>Any single-bit error</td><td><span class="c-grn">Always</span></td><td>Hamming distance &ge; 2</td></tr>
          <tr><td>Any two-bit error (frame &lt; 32,767 bits)</td><td><span class="c-grn">Always</span></td><td>Primitive degree-15 factor</td></tr>
          <tr><td>Any odd number of bit errors</td><td><span class="c-grn">Always</span></td><td>The (x + 1) factor</td></tr>
          <tr><td>Any burst up to 16 bits</td><td><span class="c-grn">Always</span></td><td>Degree of the generator</td></tr>
          <tr><td>Burst of exactly 17 bits</td><td><span class="c-amb">All but 1 in 32,768</span></td><td>2<sup>&minus;(n&minus;1)</sup></td></tr>
          <tr><td>Longer bursts</td><td><span class="c-amb">All but 1 in 65,536</span></td><td>2<sup>&minus;16</sup></td></tr>
          <tr><td>Four bit errors in the wrong places</td><td><span class="c-red">Can be missed</span></td><td>Hamming distance is 4, not 5</td></tr>
        </table>
      </div>
      <p class="body">Put a number on the residual risk, because engineers routinely treat &ldquo;CRC passed&rdquo; as &ldquo;certainly correct&rdquo;. On the cold-open plant, 144 transactions per cycle at a 4&nbsp;% frame error rate is 5.76 corrupted frames per cycle, roughly 500,000 per day. At a residual undetected rate of 2<sup>&minus;16</sup>, that is:</p>
      <div class="eqn">undetected corrupt frames per day &asymp; 500,000 / 65,536 = <b>7.6 per day</b>

  &mdash; seven or eight times a day, a completely wrong value entered
    the energy database with a perfect CRC and no error flag.

  Restore the bus to a 0.05 % error rate and the same arithmetic gives
  <b>0.095 per day</b>, i.e. about one every eleven days &mdash; and at that point
  the retry counter, not the CRC, is your instrument.</div>
      <p class="body">That is the honest engineering statement: <b>a CRC is an error-detection mechanism whose residual rate scales with your error rate.</b> It is not a substitute for a bus that works. This argument &mdash; that error detection buys time, not correctness &mdash; is exactly why <a href="A04_CAN_Bus_Deep_Dive.html">CAN</a> pairs a 15-bit CRC with mandatory automatic retransmission and error counters, and why safety protocols add a second, independent CRC on top of the fieldbus (<a href="A52_Functional_Safety_SIL_Deep_Dive.html">A52</a>).</p>
    </div>

    <div class="demo">
      <div class="demo-title">&#9881; Interactive: a real CRC-16/Modbus engine</div>
      <div class="demo-row"><span>Paste frame bytes in hex, without the CRC (spaces optional)</span><b id="c1hex_v">&nbsp;</b></div>
      <input type="text" id="c1hex" value="01 03 00 6B 00 03" spellcheck="false" autocomplete="off">
      <div class="demo-row"><span>Seed value</span><b id="c1seed_v">0xFFFF</b></div>
      <div class="seg" id="c1seedg">
        <button class="on" data-s="65535">0xFFFF (Modbus)</button>
        <button data-s="0">0x0000 (wrong)</button>
      </div>
      <div class="demo-row"><span>Polynomial</span><b id="c1poly_v">0xA001</b></div>
      <div class="seg" id="c1polyg">
        <button class="on" data-p="40961">0xA001 reflected (Modbus)</button>
        <button data-p="32773">0x8005 non-reflected</button>
      </div>
      <div class="demo-out" id="c1out">&mdash;</div>
    </div>

    <div class="card">
      <div class="label">IMPLEMENTATION NOTES <span class="tier t-res">RESEARCH</span></div>
      <p class="body">The bitwise loop above costs eight iterations per byte. The classical optimisation is a <b>256-entry lookup table</b> of 16-bit values, computed once, which reduces the per-byte cost to one table index, one XOR and one shift &mdash; roughly eight times faster, at a cost of 512 bytes of ROM. On an 8-bit microcontroller with 2&nbsp;kB of flash that trade is not obvious, which is why a <b>16-entry nibble table</b> (two lookups per byte, 32 bytes of ROM) is a common middle path in real slave firmware.</p>
      <div class="eqn">bitwise    :  8 shifts + up to 8 XOR per byte     ~50 cycles/byte on AVR
nibble tbl :  2 lookups + 2 XOR + 2 shifts       ~18 cycles/byte, 32 B ROM
byte table :  1 lookup + 1 XOR + 1 shift         ~8 cycles/byte, 512 B ROM

At 115,200 baud a byte arrives every 86.8 &micro;s. On a 16 MHz AVR that is
1,389 cycles &mdash; so even the bitwise version uses under 4 % of the budget.
<b>CRC computation is almost never the bottleneck. Measure before optimising.</b></div>
      <p class="body">One genuine subtlety: many slave implementations compute the CRC <b>incrementally as bytes arrive</b>, so that when the 3.5-character silence declares the frame complete the CRC is already finished. This is the correct architecture for a small device, because it removes any need to buffer and re-scan, and it makes the whole receive path O(1) in memory beyond the frame buffer itself.</p>
      <p class="body">A last trick worth knowing for testing: if you run the CRC over the <b>entire received frame including its two CRC bytes</b>, a valid frame yields <b>0x0000</b>. That is one comparison instead of two, and it is the standard check inside real firmware.</p>
    </div>

    <div class="card">
      <div class="label">THE LRC, FOR COMPLETENESS</div>
      <p class="body">Modbus ASCII uses a <b>Longitudinal Redundancy Check</b>: sum all the message bytes (not the ASCII characters) modulo 256, take the two's complement, transmit as two hex characters. It is four lines of code and it detects any single-byte error and any odd number of bit errors within a byte column &mdash; but it is blind to any set of errors that sums to zero, including the very common case of two bytes swapped, and it leaves 1 in 256 corrupted messages undetected. It exists because it can be computed by hand. Treat its presence in a specification as a signal that the specification is old.</p>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 5</span>
      <p>You know what a CRC is mathematically, why Modbus uses the reflected 0xA001 form, exactly how strong it is, and how to compute the residual undetected-error rate for a real plant. <b>Next up: the function codes</b> &mdash; and the exception codes that tell you what a device actually thinks of your request. <b>~9 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 6 ============ -->
  <section class="page" id="p6">
    <div class="page-tag">Page 6 / 19<span class="rt">&middot; ~9 min</span></div>
    <h2 class="page-title">Function Codes, and What a Device Says When It Refuses</h2>

    <div class="card">
      <div class="label">THE CODES YOU WILL ACTUALLY USE <span class="tier t-core">CORE</span></div>
      <div class="tbl-wrap">
        <table>
          <tr><th>FC</th><th>Name</th><th>Table</th><th>Request PDU</th><th>Response PDU</th></tr>
          <tr><td><b>01</b></td><td>Read Coils</td><td>Coils</td><td>5 B</td><td>2 + ceil(n/8)</td></tr>
          <tr><td><b>02</b></td><td>Read Discrete Inputs</td><td>Discrete In</td><td>5 B</td><td>2 + ceil(n/8)</td></tr>
          <tr><td><b>03</b></td><td>Read Holding Registers</td><td>Holding</td><td>5 B</td><td>2 + 2n</td></tr>
          <tr><td><b>04</b></td><td>Read Input Registers</td><td>Input</td><td>5 B</td><td>2 + 2n</td></tr>
          <tr><td><b>05</b></td><td>Write Single Coil</td><td>Coils</td><td>5 B</td><td>5 B (echo)</td></tr>
          <tr><td><b>06</b></td><td>Write Single Register</td><td>Holding</td><td>5 B</td><td>5 B (echo)</td></tr>
          <tr><td><b>15</b></td><td>Write Multiple Coils</td><td>Coils</td><td>6 + ceil(n/8)</td><td>5 B</td></tr>
          <tr><td><b>16</b></td><td>Write Multiple Registers</td><td>Holding</td><td>6 + 2n</td><td>5 B</td></tr>
          <tr><td>08</td><td>Diagnostics</td><td>&mdash;</td><td>5 B</td><td>5 B</td></tr>
          <tr><td>17</td><td>Report Server ID</td><td>&mdash;</td><td>1 B</td><td>device-specific</td></tr>
          <tr><td>22</td><td>Mask Write Register</td><td>Holding</td><td>7 B</td><td>7 B</td></tr>
          <tr><td>23</td><td>Read/Write Multiple Registers</td><td>Holding</td><td>10 + 2n<sub>w</sub></td><td>2 + 2n<sub>r</sub></td></tr>
          <tr><td>43/14</td><td>Read Device Identification</td><td>&mdash;</td><td>4 B</td><td>variable</td></tr>
        </table>
      </div>
      <p class="body">Add the address byte and the two CRC bytes to any of these to get the RTU frame length. Two of these codes deserve more attention than they usually get.</p>
      <p class="body"><b>FC22, Mask Write Register</b>, performs <code>result = (current AND and_mask) OR (or_mask AND NOT and_mask)</code> inside the slave. That makes it the only <b>atomic</b> read-modify-write in the protocol. Every time you set one bit of a control word by reading it, changing a bit and writing it back, you have opened a race window in which another master &mdash; or the device's own logic &mdash; may change a different bit, which you then overwrite. On a bus with a single master and a slow device this rarely bites; on a dual-master bus (page 12) it eventually will. FC22 support is patchy, so test for it, but when it exists, use it.</p>
      <p class="body"><b>FC23, Read/Write Multiple Registers</b>, does both in one transaction. Given that page 9 will show a transaction costing 40&ndash;80&nbsp;ms of which the data is often a third, collapsing a write and a read into one exchange is an immediate saving of one full turnaround per cycle. It is the single most under-used function code in the protocol, and it is exactly the right tool for a drive where you write a speed reference and read back speed, current and status every cycle.</p>
    </div>

    <div class="card">
      <div class="label">EXCEPTIONS &mdash; THE DEVICE TELLING YOU WHY</div>
      <p class="lead">When a slave understands a frame but cannot honour it, it replies with the function code <b>plus 0x80</b> and one exception byte. An exception is <span class="hl">good news</span>: it proves the wiring, the framing, the CRC, the address and the slave's firmware are all working, and it narrows the fault to your request.</p>
      <div class="eqn">request    01 <b>03</b> 00 6B 00 03 74 17
exception  01 <b>83</b> <b>02</b> C0 F1
              &#8593;  &#8593;
              |  exception code 02 = ILLEGAL DATA ADDRESS
              function 0x03 + 0x80</div>
      <div class="tbl-wrap">
        <table>
          <tr><th>Code</th><th>Name</th><th>What it really means, in the field</th></tr>
          <tr><td><b>01</b></td><td>Illegal Function</td><td>This device does not implement that function code. Very common: a meter that supports FC03 but not FC04, or supports FC06 but not FC16.</td></tr>
          <tr><td><b>02</b></td><td>Illegal Data Address</td><td>The start address, or start + quantity, falls outside the implemented map. <b>The single most common exception</b>, and almost always an address-convention error (page 3) or a quantity beyond the device's real limit.</td></tr>
          <tr><td><b>03</b></td><td>Illegal Data Value</td><td>The <i>value</i> is out of range for that register, or the quantity field is zero or above the protocol maximum. Note: not the address &mdash; the contents.</td></tr>
          <tr><td><b>04</b></td><td>Server Device Failure</td><td>An unrecoverable internal error occurred while processing. Genuine device trouble; log it with a timestamp.</td></tr>
          <tr><td><b>05</b></td><td>Acknowledge</td><td>Request accepted, will take a long time. Used with FC13/14 programming functions. Poll with FC07 or retry later; do not treat as an error.</td></tr>
          <tr><td><b>06</b></td><td>Server Device Busy</td><td>Busy with a long command. <b>Retry later</b> &mdash; and note that hammering a busy device with immediate retries is a classic way to keep it permanently busy.</td></tr>
          <tr><td>08</td><td>Memory Parity Error</td><td>File-record functions only; the device found corruption in its own extended memory.</td></tr>
          <tr><td>0A</td><td>Gateway Path Unavailable</td><td><b>A gateway is answering, not the device.</b> The gateway has no route configured for that unit ID. Page 11.</td></tr>
          <tr><td>0B</td><td>Gateway Target Failed to Respond</td><td><b>A gateway is answering.</b> It forwarded your request onto the serial side and the slave never replied &mdash; the device is off, mis-addressed or unwired. Page 11.</td></tr>
        </table>
      </div>
      <p class="body">Codes 0A and 0B are worth memorising for one reason: they are the only responses in Modbus that tell you <b>an intermediate box exists</b>. If you receive 0B, stop investigating the Ethernet side entirely &mdash; the problem is on the serial segment behind the gateway, and your Wireshark capture will never show it.</p>
    </div>

    <div class="predict">
      <div class="p-tag">&#9889; PREDICT FIRST</div>
      <p class="p-q">A VFD returns <b>exception 06 (Server Device Busy)</b> to roughly one write in twenty. Your master's retry logic re-sends immediately, up to three times. What is the most likely consequence?</p>
      <div class="p-opts" id="o6">
        <button onclick="pk(this,0)">A &mdash; No consequence; the retry usually succeeds</button>
        <button onclick="pk(this,1)">B &mdash; The immediate retries keep the drive busy, extend the busy period, and can turn a 5 % nuisance into a persistent stall &mdash; while consuming three extra transactions of the scan budget each time</button>
        <button onclick="pk(this,2)">C &mdash; The bus CRC error rate will rise</button>
        <button onclick="pk(this,3)">D &mdash; The drive will fault and stop</button>
      </div>
      <div class="p-ans" data-correct="1">
        <span class="p-verdict"></span>
        <b>B.</b> Exception 06 means &ldquo;I am doing something long, ask me later&rdquo;. An immediate retry arrives while the device is still doing that long thing, so it must be parsed and refused &mdash; consuming the very CPU the device needed to finish. Three immediate retries turn one refused write into four transactions, each costing a full turnaround out of your cycle, and on a device with a small command queue they can extend the busy state rather than wait it out. The correct handling is an <b>exponential or at minimum a fixed back-off</b>: retry after 100&nbsp;ms, then 200, then 400, and count the events so the pattern becomes visible.<br><br><b>A is what the retry counter suggests and it hides the real cost.</b> &ldquo;It usually succeeds&rdquo; is a statement about eventual correctness that says nothing about the 5&nbsp;% of cycles that just grew by three transactions &mdash; which is precisely how a scan budget silently degrades over months as more devices are added.<br><br><b>C confuses two independent mechanisms.</b> An exception is a perfectly formed, CRC-valid frame. Exceptions and CRC errors come from different layers and should be counted separately &mdash; a diagnostic discipline set out on page 12.<br><br><b>D would be a defect in the drive</b>, not in the protocol, but it is worth knowing that some drives do implement a communication-loss timeout that trips the drive; if yours does, retry behaviour becomes a safety-adjacent design decision rather than a tuning preference. See <a href="A08_VFD_Deep_Dive.html">A08</a>.
      </div>
    </div>

    <div class="grid-2">
      <div class="card">
        <div class="label">EXCEPTION vs SILENCE &mdash; A DIAGNOSTIC FORK</div>
        <p class="body">There are exactly three things that can happen after you transmit a request, and each points to a different half of the system.</p>
        <ul class="tips">
          <li><span class="num">1</span><div><b>A normal response.</b> Everything below the application layer is proven good.</div></li>
          <li><span class="num">2</span><div><b>An exception response.</b> Everything below the application layer is <i>still</i> proven good. The fault is in your request, or in the device's configuration. Look at addresses, quantities, values, permissions.</div></li>
          <li><span class="num">3</span><div><b>Silence until timeout.</b> Now, and only now, is the physical layer, the address, the baud/parity settings or the device's power a candidate. Silence is the ambiguous case and the one that needs a scope.</div></li>
        </ul>
        <p class="body">Teach this fork to whoever maintains the plant. It removes about half of all wasted diagnostic effort at a stroke.</p>
      </div>
      <div class="card">
        <div class="label">FC08 DIAGNOSTICS &mdash; THE COUNTERS NOBODY READS <span class="tier t-stretch">STRETCH</span></div>
        <p class="body">FC08 with sub-function 00 is <b>Return Query Data</b>: a loopback that echoes whatever you send. It is the cleanest possible bus test, because it exercises the full path with zero dependence on the register map.</p>
        <div class="tbl-wrap">
          <table>
            <tr><th>Sub</th><th>Counter</th></tr>
            <tr><td>0x0B</td><td>Bus Message Count</td></tr>
            <tr><td>0x0C</td><td><b>Bus Communication Error Count</b> (CRC failures)</td></tr>
            <tr><td>0x0D</td><td>Bus Exception Error Count</td></tr>
            <tr><td>0x0E</td><td>Server Message Count</td></tr>
            <tr><td>0x0F</td><td><b>Server No Response Count</b></td></tr>
            <tr><td>0x0A</td><td>Clear all counters</td></tr>
          </table>
        </div>
        <p class="body">Sub-function 0x0C read from <i>each</i> slave is the best physical-layer instrument you have: it localises errors to a part of the bus, because the devices at the electrically bad end will show error counts an order of magnitude higher. Clear the counters, run for an hour, read them all. Support is inconsistent &mdash; but where it exists it is free.</p>
      </div>
    </div>

    <div class="card">
      <div class="label">FC43/14 &mdash; READ DEVICE IDENTIFICATION</div>
      <p class="body">The closest thing Modbus has to self-description: an object-based read returning VendorName, ProductCode, MajorMinorRevision and, optionally, ProductName, ModelName and UserApplicationName. When implemented, it lets an inventory tool walk a bus and produce an asset list &mdash; enormously valuable in a plant whose documentation left with the integrator.</p>
      <p class="body">It is implemented by perhaps one device in five, which is a good illustration of why <a href="A06_OPC_UA_Deep_Dive.html">OPC UA</a> exists. The absence of mandatory identification is not an oversight in Modbus; it is a consequence of the protocol having no concept of a device at all. A Modbus slave is an address with four arrays behind it. Everything you know about what it <i>is</i>, you know from paper.</p>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 6</span>
      <p>You can size any request or response from its function code, you know all ten exception codes and what each really indicates, and you have the three-way diagnostic fork. <b>Next up: timing</b> &mdash; the 3.5-character rule, why it changes above 19,200 baud, and the calculator that underpins the rest of the module. <b>~10 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 7 ============ -->
  <section class="page" id="p7">
    <div class="page-tag">Page 7 / 19<span class="rt">&middot; ~10 min</span></div>
    <h2 class="page-title">Framed by Silence: the 3.5T Rule</h2>

    <div class="hero-illus">
      <svg viewBox="0 0 900 400" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="A Modbus RTU transaction timeline showing request, turnaround, response and the mandatory silent intervals">
        <defs>
          <linearGradient id="m7bg" x1="0" y1="0" x2="1" y2="1"><stop offset="0%" stop-color="#101822"/><stop offset="100%" stop-color="#070a0e"/></linearGradient>
        </defs>
        <rect width="900" height="400" fill="url(#m7bg)" rx="16"/>
        <text x="30" y="36" fill="#5eead4" font-size="17" font-weight="700" font-family="ui-monospace,monospace">ONE TRANSACTION AT 9600 BAUD &mdash; WHERE THE 72 ms GOES</text>

        <line x1="40" y1="150" x2="870" y2="150" stroke="#334155" stroke-width="2"/>
        <g font-family="ui-monospace,monospace" font-size="12">
          <rect x="40" y="118" width="42" height="32" rx="4" fill="#1a1410" stroke="#fb923c" stroke-width="1.6"/>
          <text x="61" y="176" fill="#fb923c" font-size="11" text-anchor="middle">3.5T</text>
          <text x="61" y="192" fill="#64748b" font-size="10.5" text-anchor="middle">4.0 ms</text>

          <rect x="86" y="108" width="96" height="42" rx="5" fill="#0f2d2b" stroke="#2dd4bf" stroke-width="2"/>
          <text x="134" y="134" fill="#5eead4" text-anchor="middle" font-weight="700">REQUEST</text>
          <text x="134" y="176" fill="#94a3b8" font-size="11" text-anchor="middle">8 bytes</text>
          <text x="134" y="192" fill="#2dd4bf" font-size="11" text-anchor="middle" font-weight="700">9.17 ms</text>

          <rect x="186" y="126" width="330" height="24" rx="4" fill="#2a1620" stroke="#f472b6" stroke-width="1.8" stroke-dasharray="5 4"/>
          <text x="351" y="143" fill="#f472b6" text-anchor="middle" font-weight="700">SLAVE TURNAROUND &mdash; BUS IDLE</text>
          <text x="351" y="176" fill="#f472b6" font-size="12" text-anchor="middle" font-weight="700">35 ms &mdash; 48 % of the transaction</text>
          <text x="351" y="193" fill="#64748b" font-size="10.5" text-anchor="middle">device property; baud rate cannot change it</text>

          <rect x="520" y="102" width="252" height="48" rx="5" fill="#0f2d2b" stroke="#a3e635" stroke-width="2"/>
          <text x="646" y="131" fill="#a3e635" text-anchor="middle" font-weight="700">RESPONSE</text>
          <text x="646" y="176" fill="#94a3b8" font-size="11" text-anchor="middle">21 bytes</text>
          <text x="646" y="192" fill="#a3e635" font-size="11" text-anchor="middle" font-weight="700">24.06 ms</text>

          <rect x="776" y="118" width="42" height="32" rx="4" fill="#1a1410" stroke="#fb923c" stroke-width="1.6"/>
          <text x="797" y="176" fill="#fb923c" font-size="11" text-anchor="middle">3.5T</text>
          <text x="797" y="192" fill="#64748b" font-size="10.5" text-anchor="middle">4.0 ms</text>
          <text x="843" y="140" fill="#64748b" font-size="12">next&hellip;</text>
        </g>

        <g font-family="ui-monospace,monospace" font-size="12.5">
          <rect x="40" y="220" width="390" height="150" rx="11" fill="#0f1720" stroke="#334155" stroke-width="1.5"/>
          <text x="56" y="246" fill="#5eead4" font-size="13.5" font-weight="700">THE TWO SILENCE RULES</text>
          <text x="56" y="274" fill="#e2e8f0">&ge; 3.5 character times of silence</text>
          <text x="56" y="294" fill="#94a3b8">&nbsp;&nbsp;&nbsp;= this frame has ENDED</text>
          <text x="56" y="322" fill="#e2e8f0">&gt; 1.5 character times mid-frame</text>
          <text x="56" y="342" fill="#94a3b8">&nbsp;&nbsp;&nbsp;= frame is INVALID, discard it all</text>
          <text x="56" y="364" fill="#fb923c" font-size="11.5">above 19200 baud: fixed 1.75 ms / 750 &micro;s</text>

          <rect x="450" y="220" width="410" height="150" rx="11" fill="#1a1410" stroke="#f87171" stroke-width="1.6"/>
          <text x="466" y="246" fill="#f87171" font-size="13.5" font-weight="700">WHY YOUR LAPTOP BREAKS THIS</text>
          <text x="466" y="272" fill="#e2e8f0">USB&ndash;RS-485 adapters buffer bytes and</text>
          <text x="466" y="292" fill="#e2e8f0">release them in 1&ndash;16 ms chunks.</text>
          <text x="466" y="316" fill="#e2e8f0">Windows / Linux schedulers add 10 ms+</text>
          <text x="466" y="336" fill="#e2e8f0">of jitter to a userspace write.</text>
          <text x="466" y="360" fill="#a3e635">Slaves tolerate it. Strict masters do not.</text>
        </g>
      </svg>
    </div>

    <div class="card">
      <div class="label">HOW AN RTU RECEIVER KNOWS WHERE A FRAME ENDS <span class="tier t-core">CORE</span></div>
      <p class="lead">Modbus RTU has no start byte, no end byte and no length field. A frame is delimited <b>entirely by time</b>: <span class="hl">a gap of at least 3.5 character times means the previous frame is complete</span>, and a gap of more than 1.5 character times <i>inside</i> a frame means the frame is broken and must be discarded whole. This is elegant, it costs zero bytes, and it is the source of an entire family of faults that look like nothing else.</p>
      <div class="eqn">character time  t_c = (bits per character) / baud

  8N1  = 1 start + 8 data + 1 stop            = 10 bits
  8E1 / 8O1 = 1 + 8 + 1 parity + 1 stop       = 11 bits
  8N2  = 1 + 8 + 2 stop                       = 11 bits

  The Modbus serial specification defines the character as <b>11 bits</b>
  and requires 8E1 as the default; 8N1 with 11 bits assumed is the
  near-universal practice, and it errs on the safe side.

  at 9600 baud:  t_c = 11/9600 = <b>1.1458 ms</b>
                 3.5 t_c        = <b>4.01 ms</b>
                 1.5 t_c        = <b>1.72 ms</b></div>
      <p class="body"><b>Above 19,200 baud the specification stops scaling the intervals</b> and fixes them at <b>1.750&nbsp;ms</b> for the 3.5-character delimiter and <b>750&nbsp;&micro;s</b> for the 1.5-character limit. The reason is practical: at 115,200 baud, 3.5 characters is 334&nbsp;&micro;s, and hardware and software that must detect a 334&nbsp;&micro;s gap reliably was, in 2002, expensive. Fixing a floor made high-speed Modbus implementable on ordinary UARTs. The cost is that at 115,200 baud your inter-frame overhead is <b>five times longer than the standard would otherwise require</b> &mdash; 1.75&nbsp;ms against 334&nbsp;&micro;s &mdash; and page 9 will show that this fixed floor becomes a visible fraction of a fast bus's cycle.</p>
      <p class="body">Notice also what the 3.5T rule does <i>not</i> do. It does not protect against a slave that starts talking too early; it does not detect a lost final byte if the CRC happens to pass on the truncated frame (impossible in practice but not in principle); and it provides no way for a listener that joins mid-stream to know whether it is looking at the middle of a frame or the start of one. A sniffer solves that by waiting for a gap. Your code must too.</p>
    </div>

    <div class="demo">
      <div class="demo-title">&#9881; Interactive: transaction time calculator</div>
      <div class="demo-row"><span>Baud rate</span><b id="t1b_v">9600</b></div>
      <div class="seg" id="t1bg">
        <button data-b="1200">1200</button><button data-b="4800">4800</button><button class="on" data-b="9600">9600</button><button data-b="19200">19200</button><button data-b="38400">38400</button><button data-b="57600">57600</button><button data-b="115200">115200</button>
      </div>
      <div class="demo-row"><span>Bits per character (8N1 counted as 11 per the spec)</span><b id="t1c_v">11</b></div>
      <input type="range" id="t1c" min="10" max="12" step="1" value="11">
      <div class="demo-row"><span>Registers read per transaction</span><b id="t1r_v">8</b></div>
      <input type="range" id="t1r" min="1" max="125" step="1" value="8">
      <div class="demo-row"><span>Slave turnaround time (ms)</span><b id="t1t_v">35</b></div>
      <input type="range" id="t1t" min="0" max="200" step="1" value="35">
      <div class="demo-out" id="t1out">&mdash;</div>
    </div>

    <div class="card">
      <div class="label">TURNAROUND TIME &mdash; THE NUMBER NO DATASHEET GIVES YOU</div>
      <p class="body">Turnaround is the interval between the last bit of the request arriving and the first bit of the response leaving. It is the slave's parse, act and format time, and it is set by the device's firmware architecture, not by the protocol.</p>
      <div class="tbl-wrap">
        <table>
          <tr><th>Device class</th><th>Typical turnaround</th><th>Why</th></tr>
          <tr><td>PLC I/O coupler, purpose-built slave</td><td><b>1&ndash;5 ms</b></td><td>Interrupt-driven, responds from a shadow image</td></tr>
          <tr><td>VFD</td><td><b>5&ndash;20 ms</b></td><td>Comms handled in the background task of a motor-control loop</td></tr>
          <tr><td>Energy meter, panel instrument</td><td><b>20&ndash;60 ms</b></td><td>Comms polled from the main loop, often behind a 50&nbsp;Hz measurement cycle</td></tr>
          <tr><td>Cheap sensor with a bolt-on comms board</td><td><b>50&ndash;250 ms</b></td><td>Second microcontroller, its own polling loop, no synchronisation</td></tr>
          <tr><td>Gateway relaying to another bus</td><td><b>+ the whole far-side transaction</b></td><td>Page 11</td></tr>
        </table>
      </div>
      <p class="body"><b>Measure it, do not assume it.</b> The measurement takes ten minutes: put a two-channel scope or a logic analyser on A and B, capture one transaction, and read the gap. Or, with no instruments at all, poll a single device as fast as your master allows for sixty seconds, count the transactions, and divide &mdash; the residual after subtracting the computed byte time <i>is</i> the turnaround. Record it in the device profile. It is the single most valuable number in a Modbus design and it appears in no datasheet you will ever be given.</p>
      <p class="body">A related and equally undocumented parameter is the master's own <b>inter-frame delay</b> &mdash; many masters insert a configurable pause, often defaulting to 10&nbsp;or 20&nbsp;ms, on top of the 3.5T requirement. On a 48-device bus that default costs you 1.4&nbsp;s per cycle for nothing. Find it and set it to the specified minimum, then raise it only if the error rate demands.</p>
    </div>

    <div class="predict">
      <div class="p-tag">&#9889; PREDICT FIRST</div>
      <p class="p-q">A bus runs perfectly with a hardware master. You replace it with a Python script on a laptop through a USB&ndash;RS-485 dongle and now roughly one response in ten is missed &mdash; but a sniffer shows the slaves replying correctly every time. What is happening?</p>
      <div class="p-opts" id="o7">
        <button onclick="pk(this,0)">A &mdash; The dongle is faulty</button>
        <button onclick="pk(this,1)">B &mdash; Python is too slow to process the data</button>
        <button onclick="pk(this,2)">C &mdash; USB latency and OS scheduling break the 1.5T intra-frame rule on the receive side, so the master's own framing logic discards valid responses that arrived in two buffered chunks</button>
        <button onclick="pk(this,3)">D &mdash; The baud rate is drifting</button>
      </div>
      <div class="p-ans" data-correct="2">
        <span class="p-verdict"></span>
        <b>C.</b> The sniffer sees the wire; your master sees a USB endpoint. A full-speed USB serial adapter polls at 1&nbsp;ms intervals and typically holds bytes until a latency timer &mdash; commonly <b>16&nbsp;ms</b> by default on FTDI parts &mdash; expires or the buffer fills. Add the operating system's scheduling jitter and a response that was transmitted as a clean unbroken 24&nbsp;ms burst can be delivered to your code as two chunks separated by 16&nbsp;ms. A master that enforces the 1.5T rule on <i>received</i> data will declare that frame invalid, and it will be right by the letter of the specification and wrong about the world.<br><br><b>The three real fixes, in order:</b> reduce the adapter's latency timer (1&ndash;2&nbsp;ms; on Windows it is a driver property, on Linux it is <code>/sys/bus/usb-serial/devices/&hellip;/latency_timer</code>); use a library that frames on <b>silence plus expected length</b> rather than strict 1.5T, which is what every practical library including <code>pymodbus</code> and <code>libmodbus</code> actually does; or move the master onto a device with a real UART &mdash; a Raspberry&nbsp;Pi's on-board UART or an industrial gateway (<a href="A36_Embedded_RaspberryPi_Deep_Dive.html">A36</a>).<br><br><b>A is the expensive guess</b> and buying a second dongle will reproduce the fault exactly. <b>B is nearly always wrong</b> &mdash; the work per frame is microseconds of parsing. <b>D would show as CRC errors or as garbage on the sniffer</b>, and the sniffer is clean.<br><br>This is also the legitimate case for <b>Modbus ASCII</b> mentioned on page 2: its explicit <code>:</code>&hellip;<code>CRLF</code> framing is immune to gap jitter entirely.
      </div>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 7</span>
      <p>You can compute character time, both silent intervals, and a full transaction time for any baud rate; you know why the intervals stop scaling above 19,200; and you know why a laptop makes a bad Modbus master. <b>Next up: the copper</b> &mdash; RS-485 as a transmission line. <b>~11 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 8 ============ -->
  <section class="page" id="p8">
    <div class="page-tag">Page 8 / 19<span class="rt">&middot; ~11 min</span></div>
    <h2 class="page-title">RS-485 Is a Transmission Line, Not a Pair of Wires</h2>

    <div class="hero-illus">
      <svg viewBox="0 0 900 470" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="A correctly terminated RS-485 daisy chain compared with a star topology full of stubs">
        <defs>
          <linearGradient id="m8bg" x1="0" y1="0" x2="1" y2="1"><stop offset="0%" stop-color="#101822"/><stop offset="100%" stop-color="#070a0e"/></linearGradient>
        </defs>
        <rect width="900" height="470" fill="url(#m8bg)" rx="16"/>

        <text x="30" y="34" fill="#4ade80" font-size="15" font-weight="700" font-family="ui-monospace,monospace">&#10003; CORRECT &mdash; DAISY CHAIN, TERMINATED AT BOTH ENDS ONLY</text>
        <line x1="60" y1="105" x2="840" y2="105" stroke="#4ade80" stroke-width="4"/>
        <line x1="60" y1="118" x2="840" y2="118" stroke="#4ade80" stroke-width="4" opacity="0.55"/>
        <g font-family="ui-monospace,monospace" font-size="11">
          <rect x="42" y="86" width="8" height="52" rx="2" fill="#f87171"/>
          <text x="46" y="158" fill="#f87171" text-anchor="middle">120&#8486;</text>
          <rect x="850" y="86" width="8" height="52" rx="2" fill="#f87171"/>
          <text x="854" y="158" fill="#f87171" text-anchor="middle">120&#8486;</text>
          <g fill="#16202c" stroke="#2dd4bf" stroke-width="1.6">
            <rect x="120" y="52" width="76" height="34" rx="6"/><rect x="270" y="52" width="76" height="34" rx="6"/>
            <rect x="420" y="52" width="76" height="34" rx="6"/><rect x="570" y="52" width="76" height="34" rx="6"/>
            <rect x="710" y="52" width="76" height="34" rx="6"/>
          </g>
          <g stroke="#2dd4bf" stroke-width="2">
            <line x1="158" y1="86" x2="158" y2="105"/><line x1="308" y1="86" x2="308" y2="105"/>
            <line x1="458" y1="86" x2="458" y2="105"/><line x1="608" y1="86" x2="608" y2="105"/>
            <line x1="748" y1="86" x2="748" y2="105"/>
          </g>
          <g fill="#5eead4" text-anchor="middle" font-size="11.5">
            <text x="158" y="74">MASTER</text><text x="308" y="74">S1</text><text x="458" y="74">S2</text><text x="608" y="74">S3</text><text x="748" y="74">S4</text>
          </g>
          <text x="450" y="186" fill="#94a3b8" font-size="12">Stubs under ~0.3 m &middot; bias resistors at ONE point &middot; screen earthed at ONE end</text>
        </g>

        <text x="30" y="236" fill="#f87171" font-size="15" font-weight="700" font-family="ui-monospace,monospace">&#10007; WRONG &mdash; STAR FROM A TERMINAL STRIP (THE COLD-OPEN PLANT)</text>
        <g font-family="ui-monospace,monospace" font-size="11">
          <rect x="400" y="292" width="100" height="34" rx="6" fill="#2a1620" stroke="#f87171" stroke-width="2"/>
          <text x="450" y="314" fill="#f87171" text-anchor="middle" font-weight="700">TERMINALS</text>
          <g stroke="#f87171" stroke-width="2.2" opacity="0.85">
            <line x1="400" y1="309" x2="180" y2="270"/><line x1="400" y1="309" x2="150" y2="330"/>
            <line x1="400" y1="309" x2="200" y2="390"/><line x1="500" y1="309" x2="720" y2="266"/>
            <line x1="500" y1="309" x2="760" y2="330"/><line x1="500" y1="309" x2="700" y2="392"/>
          </g>
          <g fill="#16202c" stroke="#f87171" stroke-width="1.4">
            <rect x="120" y="254" width="60" height="28" rx="5"/><rect x="90" y="316" width="60" height="28" rx="5"/>
            <rect x="140" y="376" width="60" height="28" rx="5"/><rect x="720" y="252" width="60" height="28" rx="5"/>
            <rect x="760" y="316" width="60" height="28" rx="5"/><rect x="700" y="378" width="60" height="28" rx="5"/>
          </g>
          <text x="240" y="248" fill="#fb923c" font-size="12" font-weight="700">every spur is an</text>
          <text x="240" y="266" fill="#fb923c" font-size="12" font-weight="700">unterminated stub</text>
          <text x="560" y="410" fill="#fb923c" font-size="12" font-weight="700">reflections &rarr; bit errors</text>
          <text x="560" y="428" fill="#fb923c" font-size="12" font-weight="700">worst at the far nodes</text>
        </g>

        <g font-family="ui-monospace,monospace" font-size="12">
          <rect x="30" y="426" width="330" height="32" rx="8" fill="#101f18" stroke="#4ade80" stroke-width="1.4"/>
          <text x="46" y="447" fill="#4ade80">Fix: convert to a chain, or add repeaters.</text>
        </g>
      </svg>
    </div>

    <div class="card">
      <div class="label">THE ELECTRICAL STANDARD <span class="tier t-core">CORE</span></div>
      <p class="lead">TIA/EIA-485-A specifies a <b>differential, multipoint, half-duplex</b> line. A driver puts a voltage difference between two conductors, A and B; a receiver decides the bit from the <b>difference</b>, not from either wire's voltage to ground. Any interference that couples equally into both conductors &mdash; which, on a twisted pair, is nearly all of it &mdash; cancels at the receiver. <span class="hl">That cancellation is the entire reason RS-485 works next to a VFD and RS-232 does not.</span></p>
      <div class="tbl-wrap">
        <table>
          <tr><th>Parameter</th><th>Value</th><th>Consequence for you</th></tr>
          <tr><td>Driver output, loaded</td><td>&ge; 1.5 V differential</td><td>Sets the noise budget</td></tr>
          <tr><td>Receiver threshold</td><td>&plusmn; 200 mV</td><td>1.3 V of margin, if everything else is right</td></tr>
          <tr><td>Common-mode range</td><td>&minus;7 V to +12 V</td><td><b>The reason you still need a ground reference</b></td></tr>
          <tr><td>Standard unit loads</td><td>32</td><td>Modern 1/8-UL transceivers allow up to 256 nodes</td></tr>
          <tr><td>Characteristic impedance</td><td>100&ndash;120 &Omega;</td><td>Termination value; also why mains cable will not do</td></tr>
          <tr><td>Max cable length</td><td>1200 m at low baud</td><td>Attenuation and skew, not the protocol</td></tr>
          <tr><td>Max data rate</td><td>10 Mbit/s at 12 m</td><td>Rate &times; length &asymp; 10<sup>8</sup> bit&middot;m/s</td></tr>
        </table>
      </div>
      <p class="body">The <b>common-mode range</b> row is the one that catches people. A differential receiver is not magic: it only rejects common-mode noise that keeps both conductors within &minus;7&nbsp;V to +12&nbsp;V of the receiver's own ground. Two buildings 200&nbsp;m apart on separate earth electrodes can easily sit tens of volts apart during a fault, and the receiver then sees nonsense or is destroyed. This is why a proper RS-485 installation has <b>three</b> conductors &mdash; A, B and a signal common &mdash; and why long or inter-building runs use <b>isolated</b> transceivers or fibre. In Sri Lanka, where lightning-induced ground potential rise is a routine event rather than a theoretical one, galvanic isolation at every panel boundary is not gold-plating; it is the cheapest insurance you will buy. See <a href="A46_Control_Panel_Wiring_Deep_Dive.html">A46</a> and <a href="A44_Domestic_Wiring_Deep_Dive.html">A44</a> for the earthing side of this.</p>
    </div>

    <div class="grid-2">
      <div class="card">
        <div class="label">TERMINATION</div>
        <p class="body">A 120&nbsp;&Omega; resistor across A&ndash;B at <b>each of the two physical ends</b> of the bus, and nowhere else. Its job is to absorb the signal arriving at the end of the line so that it does not reflect back and interfere with the bits behind it.</p>
        <ul class="tips">
          <li><span class="num">1</span><div><b>Two, exactly.</b> Three terminators load the driver below its guaranteed output; one leaves a reflecting end.</div></li>
          <li><span class="num">2</span><div><b>At the ends of the trunk</b>, not at the master and not at the &ldquo;last device configured&rdquo;. Electrical geometry, not logical order.</div></li>
          <li><span class="num">3</span><div><b>Find the DIP switches.</b> Most industrial devices contain a switchable terminator, and on a plant with a history you will find four of them switched on.</div></li>
          <li><span class="num">4</span><div><b>Short buses may not need it.</b> Below roughly 0.1 &times; the rise-time distance, reflections settle before the sample point. But adding it correctly never hurts, and guessing does.</div></li>
        </ul>
      </div>
      <div class="card">
        <div class="label">FAILSAFE BIASING</div>
        <p class="body">When no driver is enabled &mdash; which on a half-duplex Modbus bus is most of the time &mdash; the line floats. A floating line drifts to whatever noise is nearby, and a receiver seeing less than its 200&nbsp;mV threshold produces random output that looks like start bits. The symptom is <b>framing errors and garbage characters between valid frames</b>.</p>
        <p class="body">The cure is a pull-up on A and a pull-down on B, sized to hold at least 200&nbsp;mV (in practice 250&ndash;300&nbsp;mV) across the terminated line. Fit it <b>once</b>, at one point, usually at the master. Many transceivers now include internal failsafe; if yours do, external bias is unnecessary and can even reduce noise margin.</p>
        <div class="eqn">with two 120 &Omega; terminators the line presents 60 &Omega;
for V_bias = 0.30 V across 60 &Omega; from a 5 V rail:
   I = 0.30/60 = 5 mA  &rarr;  R_total = (5 &minus; 0.30)/0.005 = 940 &Omega;
   split into two: R_pullup = R_pulldown &asymp; <b>470 &Omega;</b></div>
      </div>
    </div>

    <div class="card">
      <div class="label">STUBS, LENGTH AND THE RATE&times;LENGTH RULE <span class="tier t-stretch">STRETCH</span></div>
      <p class="body">A <b>stub</b> is any branch off the trunk &mdash; a spur to a device, a length of cable inside a panel, the wiring to a terminal block. Its unterminated end reflects. Whether that reflection matters depends on whether it returns before the receiver samples the bit, so the rule is written in terms of the driver's <b>rise time</b>, not the baud rate:</p>
      <div class="eqn">signal velocity in twisted pair  v &asymp; 0.66 c &asymp; 2 &times; 10&#8312; m/s
                                  &rarr; <b>5 ns per metre</b>

  a reflection from a stub of length L returns after  2L / v = 10L ns

  the usual engineering rule:  <b>2L / v  &lt;  t_rise / 5</b>
  a slew-limited RS-485 driver has t_rise &asymp; 200 ns  &rarr;  L &lt; 4 m
  a fast 10 Mbit/s driver has t_rise &asymp; 10 ns        &rarr;  L &lt; 0.2 m

  <b>Practical rule for Modbus at &le;115.2 kbit/s: keep every stub under 0.3 m
  and you never have to think about it again.</b>

  Total length:  baud &times; length &le; 10&#8312; bit&middot;m/s
      9,600  &rarr;  10,400 m  (capped at 1,200 m by attenuation)
     19,200  &rarr;   5,200 m  (capped at 1,200 m)
    115,200  &rarr;     868 m
  10,000,000 &rarr;      10 m</div>
      <p class="body">Note what the propagation numbers say about the cold open's suspicion that &ldquo;the cable is too long for one second&rdquo;: a 1,200&nbsp;m bus adds <b>6&nbsp;&micro;s</b> of one-way flight time. Against a 35&nbsp;ms turnaround that is 0.017&nbsp;%. <b>Cable length limits reliability and maximum baud rate. It does not limit throughput.</b> Keeping those two ideas separate will save you from a great deal of wrong advice.</p>
    </div>

    <div class="demo">
      <div class="demo-title">&#9881; Interactive: RS-485 bus health check</div>
      <div class="demo-row"><span>Baud rate</span><b id="r1b_v">9600</b></div>
      <div class="seg" id="r1bg">
        <button data-b="4800">4800</button><button class="on" data-b="9600">9600</button><button data-b="19200">19200</button><button data-b="38400">38400</button><button data-b="57600">57600</button><button data-b="115200">115200</button>
      </div>
      <div class="demo-row"><span>Total trunk length (m)</span><b id="r1l_v">450</b></div>
      <input type="range" id="r1l" min="5" max="1500" step="5" value="450">
      <div class="demo-row"><span>Longest stub / spur (m)</span><b id="r1s_v">22</b></div>
      <input type="range" id="r1s" min="0" max="60" step="0.5" value="22">
      <div class="demo-row"><span>Number of nodes</span><b id="r1n_v">48</b></div>
      <input type="range" id="r1n" min="2" max="120" step="1" value="48">
      <div class="demo-row"><span>Transceiver unit load per node</span><b id="r1u_v">1</b></div>
      <div class="seg" id="r1ug">
        <button class="on" data-u="1">1 UL (classic)</button><button data-u="0.5">1/2 UL</button><button data-u="0.25">1/4 UL</button><button data-u="0.125">1/8 UL</button>
      </div>
      <div class="demo-out" id="r1out">&mdash;</div>
    </div>

    <div class="card">
      <div class="label">THE INSTALLATION RULES, IN THE ORDER THEY GET BROKEN</div>
      <ul class="tips">
        <li><span class="num">1</span><div><b>Daisy chain, never star.</b> In and out at every device. If the building layout forces a star, use an <b>RS-485 repeater/hub</b> &mdash; each port becomes its own properly terminated segment. A repeater costs less than one day of chasing intermittent faults.</div></li>
        <li><span class="num">2</span><div><b>Twisted pair with a defined characteristic impedance</b>, 100&ndash;120&nbsp;&Omega;, screened. Belden 3105A, or any cable sold as &ldquo;RS-485&rdquo; or &ldquo;Profibus&rdquo;. Never mains cable, never CAT5 patch offcuts with random pairing &mdash; though a properly used CAT5e pair is perfectly good at 100&nbsp;&Omega;.</div></li>
        <li><span class="num">3</span><div><b>Keep A and B in the same twisted pair.</b> Splitting them across two pairs destroys the common-mode rejection that is the entire point.</div></li>
        <li><span class="num">4</span><div><b>Run the signal common.</b> Third conductor, or the screen used deliberately for that purpose, connected through a 100&nbsp;&Omega; resistor at each node if you are being careful about earth loops.</div></li>
        <li><span class="num">5</span><div><b>Bond the screen at exactly one point.</b> Both ends creates an earth loop that injects mains-frequency current into the very cable you are protecting. This is the most argued-about rule on site and the answer for a signal cable of this type is one end.</div></li>
        <li><span class="num">6</span><div><b>Separate from VFD motor cables by 300&nbsp;mm</b>, and cross at right angles where you must cross. A PWM motor cable is a broadband transmitter with 5&nbsp;kV/&micro;s edges; see <a href="A08_VFD_Deep_Dive.html">A08</a> and <a href="A56_Power_Quality_Harmonics_Deep_Dive.html">A56</a>.</div></li>
        <li><span class="num">7</span><div><b>Label A and B, and expect them to be wrong.</b> There is no reliable industry convention: some vendors mark them A/B, some +/&minus;, some D+/D&minus;, and some vendors' A is other vendors' B. Reversed polarity gives a bus that is completely dead but electrically healthy &mdash; so if a new device does not answer, <b>swap A and B before you do anything else.</b> It takes ten seconds and it is the answer about a third of the time.</div></li>
      </ul>
    </div>

    <div class="career">
      <span class="ci">&#128188;</span>
      <p>Being the person who arrives with a 120&nbsp;&Omega; resistor, a USB&ndash;485 dongle and a printed one-page checklist, and who converts a star to a chain in an afternoon, buys you a professional reputation out of all proportion to the difficulty. Most plants in the region have at least one RS-485 network that &ldquo;has always been a bit unreliable&rdquo;, and the cause is on the list above about nine times in ten.</p>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 8</span>
      <p>You can specify, install and audit an RS-485 segment: termination, bias, stubs, screen, length, unit loads, isolation. <b>Next up: the scan budget</b> &mdash; the module's central calculation, and the designer that lets you play with it. <b>~11 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 9 ============ -->
  <section class="page" id="p9">
    <div class="page-tag">Page 9 / 19<span class="rt">&middot; ~11 min</span></div>
    <h2 class="page-title">The Scan Budget: the Only Calculation That Matters</h2>

    <div class="hero-illus">
      <svg viewBox="0 0 900 430" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Stacked bars showing how the cold-open plant's cycle time divides between wire time, turnaround, silence and retry timeouts, at four baud rates">
        <defs>
          <linearGradient id="m9bg" x1="0" y1="0" x2="1" y2="1"><stop offset="0%" stop-color="#101822"/><stop offset="100%" stop-color="#070a0e"/></linearGradient>
        </defs>
        <rect width="900" height="430" fill="url(#m9bg)" rx="16"/>
        <text x="30" y="34" fill="#5eead4" font-size="17" font-weight="700" font-family="ui-monospace,monospace">144 TRANSACTIONS &mdash; WHERE THE CYCLE GOES AS BAUD RISES</text>
        <text x="30" y="56" fill="#94a3b8" font-size="12.5" font-family="ui-monospace,monospace">8 registers per read, 35 ms turnaround. Scale: 1 s = 62 px</text>

        <g font-family="ui-monospace,monospace" font-size="12">
          <text x="30" y="100" fill="#e2e8f0">9,600</text>
          <rect x="96" y="82" width="297" height="26" rx="4" fill="#2dd4bf"/>
          <rect x="393" y="82" width="312" height="26" rx="4" fill="#f472b6"/>
          <rect x="705" y="82" width="36" height="26" rx="4" fill="#fb923c"/>
          <text x="756" y="100" fill="#a3e635" font-weight="700">10.40 s</text>

          <text x="30" y="150" fill="#e2e8f0">19,200</text>
          <rect x="96" y="132" width="148" height="26" rx="4" fill="#2dd4bf"/>
          <rect x="244" y="132" width="312" height="26" rx="4" fill="#f472b6"/>
          <rect x="556" y="132" width="18" height="26" rx="4" fill="#fb923c"/>
          <text x="756" y="150" fill="#a3e635" font-weight="700">7.72 s</text>

          <text x="30" y="200" fill="#e2e8f0">38,400</text>
          <rect x="96" y="182" width="74" height="26" rx="4" fill="#2dd4bf"/>
          <rect x="170" y="182" width="312" height="26" rx="4" fill="#f472b6"/>
          <rect x="482" y="182" width="16" height="26" rx="4" fill="#fb923c"/>
          <text x="756" y="200" fill="#a3e635" font-weight="700">6.49 s</text>

          <text x="30" y="250" fill="#e2e8f0">115,200</text>
          <rect x="96" y="232" width="25" height="26" rx="4" fill="#2dd4bf"/>
          <rect x="121" y="232" width="312" height="26" rx="4" fill="#f472b6"/>
          <rect x="433" y="232" width="16" height="26" rx="4" fill="#fb923c"/>
          <text x="756" y="250" fill="#a3e635" font-weight="700">5.69 s</text>

          <line x1="433" y1="70" x2="433" y2="272" stroke="#f87171" stroke-width="2" stroke-dasharray="6 5"/>
          <text x="443" y="290" fill="#f87171" font-size="12.5" font-weight="700">the floor: 144 &times; 35 ms = 5.04 s of turnaround</text>
          <text x="443" y="308" fill="#f87171" font-size="12.5" font-weight="700">no baud rate goes left of this line</text>
        </g>

        <g font-family="ui-monospace,monospace" font-size="12">
          <rect x="30" y="330" width="14" height="14" rx="3" fill="#2dd4bf"/><text x="52" y="342" fill="#94a3b8">bytes on the wire</text>
          <rect x="200" y="330" width="14" height="14" rx="3" fill="#f472b6"/><text x="222" y="342" fill="#94a3b8">slave turnaround</text>
          <rect x="370" y="330" width="14" height="14" rx="3" fill="#fb923c"/><text x="392" y="342" fill="#94a3b8">3.5T silence</text>

          <rect x="30" y="360" width="840" height="52" rx="10" fill="#101f18" stroke="#4ade80" stroke-width="1.5"/>
          <text x="46" y="382" fill="#4ade80" font-size="13" font-weight="700">The lever that works: 3 reads of 8 &rarr; 1 read of 24 registers cuts 144 transactions to 48.</text>
          <text x="46" y="402" fill="#e2e8f0" font-size="13">At 9,600 that is 10.40 s &rarr; <tspan fill="#a3e635" font-weight="700">5.23 s</tspan>; at 38,400, <tspan fill="#a3e635" font-weight="700">2.60 s</tspan>; on four parallel loops, <tspan fill="#a3e635" font-weight="700">0.65 s</tspan>.</text>
        </g>
      </svg>
    </div>

    <div class="card">
      <div class="label">THE BUDGET EQUATION <span class="tier t-core">CORE</span></div>
      <p class="lead">Everything in this module converges here. A Modbus RTU master is a <b>strictly sequential machine</b>: it may have exactly one transaction outstanding on a segment, so the cycle time is the plain sum of the transactions, and <span class="hl">every transaction carries a fixed overhead that baud rate cannot reduce.</span></p>
      <div class="eqn">for one transaction i:

  T_i  =  (N_req,i + N_resp,i) &middot; t_c  +  t_TA,i  +  t_gap

     t_c    = bits_per_char / baud            &mdash; scales as 1/baud
     t_TA   = slave turnaround                &mdash; <b>fixed</b>
     t_gap  = 3.5 t_c, floored at 1.75 ms     &mdash; partly fixed

for a cycle of n transactions, with error rate p and retry timeout t_to:

  <b>T_cycle  =  &Sigma; T_i  +  p &middot; n &middot; (t_to + T_i)</b>

grouping the two kinds of cost:

  <b>T_cycle  &asymp;  B_total &middot; t_c  +  n &middot; (t_TA + t_gap)</b>
                &#8593;                    &#8593;
        pay this with baud     pay this ONLY by removing transactions</div>
      <p class="body">Read the second form again, because it is the whole of Modbus performance engineering. There are two terms. The first shrinks when you raise the baud rate. The second does not. On the cold-open plant the second term is 5.62&nbsp;s of a 10.40&nbsp;s cycle at 9,600 baud, and 5.29&nbsp;s of a 5.69&nbsp;s cycle at 115,200 &mdash; it went from 54&nbsp;% to 93&nbsp;% of the budget without changing at all.</p>
      <div class="eqn">the crossover baud, where the two terms are equal:

  B_total &middot; (bits/char) / B  =  n &middot; (t_TA + t_gap)

for one transaction of 29 bytes with t_TA = 35 ms:

  29 &times; 11 / B = 0.035  &rarr;  <b>B &asymp; 9,100 baud</b>

  <b>Below ~9,100 baud you have a bandwidth problem.
  Above it you have a transaction-count problem.</b>
  Almost every Modbus network you will meet is above it.</div>
    </div>

    <div class="demo">
      <div class="demo-title">&#9881; Interactive: the scan-budget designer &mdash; the spine of this module</div>
      <div class="demo-row"><span>Devices on the network</span><b id="s1d_v">48</b></div>
      <input type="range" id="s1d" min="1" max="200" step="1" value="48">
      <div class="demo-row"><span>Transactions per device per cycle</span><b id="s1t_v">3</b></div>
      <input type="range" id="s1t" min="1" max="12" step="1" value="3">
      <div class="demo-row"><span>Registers per transaction</span><b id="s1r_v">8</b></div>
      <input type="range" id="s1r" min="1" max="125" step="1" value="8">
      <div class="demo-row"><span>Slave turnaround (ms)</span><b id="s1a_v">35</b></div>
      <input type="range" id="s1a" min="1" max="150" step="1" value="35">
      <div class="demo-row"><span>Frame error rate (%)</span><b id="s1e_v">4.0</b></div>
      <input type="range" id="s1e" min="0" max="10" step="0.1" value="4">
      <div class="demo-row"><span>Retry timeout (ms)</span><b id="s1o_v">1000</b></div>
      <input type="range" id="s1o" min="50" max="3000" step="10" value="1000">
      <div class="demo-row"><span>Parallel serial segments (independent ports)</span><b id="s1p_v">1</b></div>
      <input type="range" id="s1p" min="1" max="8" step="1" value="1">
      <div class="demo-row"><span>Baud rate</span><b id="s1b_v">9600</b></div>
      <div class="seg" id="s1bg">
        <button data-b="4800">4800</button><button class="on" data-b="9600">9600</button><button data-b="19200">19200</button><button data-b="38400">38400</button><button data-b="57600">57600</button><button data-b="115200">115200</button>
      </div>
      <div class="demo-row"><span>Target cycle time (s)</span><b id="s1g_v">1.0</b></div>
      <input type="range" id="s1g" min="0.1" max="30" step="0.1" value="1">
      <div class="demo-out" id="s1out">&mdash;</div>
    </div>

    <div class="predict">
      <div class="p-tag">&#9889; PREDICT FIRST</div>
      <p class="p-q">A working 20-device bus at 19,200 baud has a 1.2&nbsp;s cycle. You add <b>one</b> device whose turnaround is 250&nbsp;ms and poll it twice per cycle like the rest. What happens to the cycle?</p>
      <div class="p-opts" id="o9">
        <button onclick="pk(this,0)">A &mdash; It grows by about 5 %, proportional to the device count</button>
        <button onclick="pk(this,1)">B &mdash; It grows by about 0.53 s, over 40 %, because that one device contributes 2 &times; 250 ms of turnaround by itself</button>
        <button onclick="pk(this,2)">C &mdash; No change; one device in twenty-one is noise</button>
        <button onclick="pk(this,3)">D &mdash; It halves because the master parallelises</button>
      </div>
      <div class="p-ans" data-correct="1">
        <span class="p-verdict"></span>
        <b>B.</b> Cycle time is a <b>sum over transactions</b>, weighted by each device's own turnaround &mdash; not an average over devices. Two transactions at 250&nbsp;ms of turnaround each contribute 500&nbsp;ms, plus their byte time, which is roughly <b>0.53&nbsp;s</b> added to a 1.2&nbsp;s cycle: a 44&nbsp;% degradation from a single slow instrument. This is the classic mechanism by which a Modbus network that worked for years becomes unusable after a small addition, and why the maintenance answer &ldquo;we only added one sensor&rdquo; is not a defence.<br><br><b>A assumes devices are interchangeable.</b> They are not: a PLC coupler at 2&nbsp;ms and a cheap analyser at 250&nbsp;ms differ by a factor of 125 in their claim on the bus.<br><br><b>C is the assumption that gets made in practice</b>, usually by whoever specifies the addition, and it is why the turnaround column belongs in your device profile <i>before</i> procurement, not after commissioning.<br><br><b>D is impossible on one segment</b> &mdash; the bus is half duplex and the protocol permits exactly one outstanding transaction. Parallelism on Modbus means <b>more physical ports</b>, and that is a real and often correct answer: <b>put the slow device on its own segment</b>, where its 500&nbsp;ms costs nothing to the other twenty. Multi-port serial cards and multi-port gateways are cheap; a redesigned plant network is not.
      </div>
    </div>

    <div class="card">
      <div class="label">THE SIX LEVERS, IN ORDER OF VALUE PER RUPEE</div>
      <div class="tbl-wrap">
        <table>
          <tr><th>#</th><th>Lever</th><th>Typical gain</th><th>Cost</th></tr>
          <tr><td>1</td><td><b>Set a sane retry timeout</b> (3&ndash;4 &times; worst response, not 1000 ms)</td><td>Removes most of the error penalty</td><td>One configuration field</td></tr>
          <tr><td>2</td><td><b>Merge transactions</b> into the largest contiguous block the device allows</td><td>2&ndash;4&times; on typical maps</td><td>One afternoon with the register map</td></tr>
          <tr><td>3</td><td><b>Poll at the rate the data changes</b> &mdash; scan classes, not one rate for everything</td><td>5&ndash;15&times;</td><td>Honest thinking; see <a href="A14_SCADA_HMI_Deep_Dive.html">A14</a></td></tr>
          <tr><td>4</td><td><b>Split into parallel segments</b></td><td>Linear in ports</td><td>A multi-port gateway</td></tr>
          <tr><td>5</td><td><b>Raise the baud rate</b></td><td>Bounded by the turnaround floor</td><td>Free, but re-tests the cable</td></tr>
          <tr><td>6</td><td><b>Replace slow devices</b></td><td>Large, but only for the worst offenders</td><td>Capital</td></tr>
        </table>
      </div>
      <p class="body">Lever&nbsp;3 deserves the emphasis it gets in <a href="A14_SCADA_HMI_Deep_Dive.html">A14</a>. Nothing in Modbus requires you to read every register at the same rate. On the cold-open plant, voltage and current genuinely justify one second; power factor and THD do not change meaningfully in under ten; and the cumulative energy register is a monotonically increasing counter whose value at 60-second intervals loses <b>nothing at all</b>. Classify honestly and the load falls by an order of magnitude before you touch the hardware:</p>
      <div class="eqn">naive:   48 devices &times; 3 reads &times; 1 Hz         = 144 transactions/s
classed: 48 &times; 1 read  &times; 1 Hz  (V, I, P)     =  48
         48 &times; 1 read  &times; 0.1 Hz (PF, THD)    =   4.8
         48 &times; 1 read  &times; 1/60 Hz (energy)    =   0.8
                                              -----
                                              <b>53.6 transactions/s</b>  &mdash; 2.7&times; less
         at 9,600 and 35 ms that is 3.87 s of bus time per second &mdash; still
         impossible on ONE segment. At 38,400 it falls to 2.42 s per second,
         which <b>four segments absorb at 60 % utilisation</b>.</div>
    </div>

    <div class="card">
      <div class="label">JITTER, AND THE HONEST ANSWER TO &ldquo;IS IT REAL TIME?&rdquo;</div>
      <p class="body">A Modbus cycle is not periodic. Its duration varies with error rate, with which devices happen to be busy, with the master's own housekeeping, and with any writes injected on demand. In a plant like the cold open, cycles ranged from 14&nbsp;s to 19&nbsp;s &mdash; a <b>&plusmn;15&nbsp;% jitter</b> that made the logged timestamps almost useless for computing a demand profile.</p>
      <p class="body">Three consequences follow, and you should state all three in any specification you write:</p>
      <ul class="tips">
        <li><span class="num">1</span><div><b>The age of a value is up to one full cycle.</b> Not half, not the average: the worst case. Any control decision or alarm built on polled data inherits that latency, and the operator interface must be able to show it (<a href="A14_SCADA_HMI_Deep_Dive.html">A14</a>).</div></li>
        <li><span class="num">2</span><div><b>Two values in the same record were not measured at the same instant.</b> Computing instantaneous power from a voltage and a current polled 4&nbsp;s apart is arithmetic without physics. If simultaneity matters, read them in one transaction, or use a device that computes the derived value internally.</div></li>
        <li><span class="num">3</span><div><b>Modbus timestamps the arrival, not the measurement.</b> There is no time in the protocol. Every timestamp in your historian is a master-side clock reading, offset from reality by an unknown fraction of a cycle. For sequence-of-events work you need a device that timestamps internally, or a different protocol entirely &mdash; IEC 60870-5 or IEC 61850 (<a href="A14_SCADA_HMI_Deep_Dive.html">A14</a>).</div></li>
      </ul>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 9</span>
      <p>You can compute, defend and optimise a Modbus scan budget, you know the six levers in order, and you can state honestly what a polled network can and cannot promise about time. <b>Next up: the register map</b> &mdash; where 32-bit values go to be decoded wrong. <b>~10 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 10 ============ -->
  <section class="page" id="p10">
    <div class="page-tag">Page 10 / 19<span class="rt">&middot; ~10 min</span></div>
    <h2 class="page-title">Thirty-Two Bits in a Sixteen-Bit World</h2>

    <div class="hero-illus">
      <svg viewBox="0 0 900 400" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="The four possible orderings of a 32-bit value spread across two Modbus registers and the values each produces">
        <defs>
          <linearGradient id="m10bg" x1="0" y1="0" x2="1" y2="1"><stop offset="0%" stop-color="#101822"/><stop offset="100%" stop-color="#070a0e"/></linearGradient>
        </defs>
        <rect width="900" height="400" fill="url(#m10bg)" rx="16"/>
        <text x="30" y="34" fill="#5eead4" font-size="17" font-weight="700" font-family="ui-monospace,monospace">ONE VALUE, FOUR LEGAL LAYOUTS, FOUR DIFFERENT ANSWERS</text>
        <text x="30" y="58" fill="#94a3b8" font-size="13" font-family="ui-monospace,monospace">123,456 kWh = 0x0001E240 &nbsp;&nbsp;bytes: AA=00 BB=01 CC=E2 DD=40</text>

        <g font-family="ui-monospace,monospace" font-size="12.5">
          <g>
            <rect x="30" y="80" width="400" height="66" rx="9" fill="#101f18" stroke="#4ade80" stroke-width="1.8"/>
            <text x="44" y="102" fill="#4ade80" font-weight="700">ABCD &mdash; big-endian &nbsp;(&ldquo;high word first&rdquo;)</text>
            <text x="44" y="124" fill="#e2e8f0">reg[0]=0x0001 &nbsp; reg[1]=0xE240</text>
            <text x="44" y="140" fill="#a3e635" font-weight="700">= 123,456 &nbsp;&#10003; correct</text>
          </g>
          <g>
            <rect x="460" y="80" width="410" height="66" rx="9" fill="#1a1410" stroke="#f87171" stroke-width="1.8"/>
            <text x="474" y="102" fill="#f87171" font-weight="700">CDAB &mdash; word-swapped &nbsp;(&ldquo;little-endian word&rdquo;)</text>
            <text x="474" y="124" fill="#e2e8f0">reg[0]=0xE240 &nbsp; reg[1]=0x0001</text>
            <text x="474" y="140" fill="#f87171" font-weight="700">= 3,795,845,121</text>
          </g>
          <g>
            <rect x="30" y="160" width="400" height="66" rx="9" fill="#1a1410" stroke="#fb923c" stroke-width="1.8"/>
            <text x="44" y="182" fill="#fb923c" font-weight="700">BADC &mdash; byte-swapped within words</text>
            <text x="44" y="204" fill="#e2e8f0">reg[0]=0x0100 &nbsp; reg[1]=0x40E2</text>
            <text x="44" y="220" fill="#fb923c" font-weight="700">= 16,793,826</text>
          </g>
          <g>
            <rect x="460" y="160" width="410" height="66" rx="9" fill="#1a1410" stroke="#fb923c" stroke-width="1.8"/>
            <text x="474" y="182" fill="#fb923c" font-weight="700">DCBA &mdash; fully reversed</text>
            <text x="474" y="204" fill="#e2e8f0">reg[0]=0x40E2 &nbsp; reg[1]=0x0100</text>
            <text x="474" y="220" fill="#fb923c" font-weight="700">= 1,088,553,216</text>
          </g>
        </g>

        <g font-family="ui-monospace,monospace">
          <rect x="30" y="250" width="840" height="128" rx="12" fill="#0f1720" stroke="#334155" stroke-width="1.5"/>
          <text x="46" y="276" fill="#5eead4" font-size="14" font-weight="700">THE ONE THAT IS ACTUALLY DANGEROUS</text>
          <text x="46" y="304" fill="#e2e8f0" font-size="13">A float of 24.7 &deg;C = 0x41C5999A word-swaps to 0x999A41C5 = <tspan fill="#a3e635" font-weight="700">&minus;1.6 &times; 10&#8315;&sup2;&sup3;</tspan> &mdash; caught in minutes.</text>
          <text x="46" y="330" fill="#e2e8f0" font-size="13">But a COUNTER with both words populated swaps into another plausible number:</text>
          <text x="46" y="354" fill="#f87171" font-size="13.5" font-weight="700">0x000A 0x0005 = 655,365 kWh &nbsp;&harr;&nbsp; swapped = 327,690 kWh. Both believable.</text>
          <text x="46" y="376" fill="#fbbf24" font-size="13" font-weight="700">Floats announce the error. Integer counters hide it. Verify by DIFFERENCING, not by looking.</text>
        </g>
      </svg>
    </div>

    <div class="card">
      <div class="label">WHY THIS PROBLEM EXISTS AT ALL</div>
      <p class="lead">Modbus defines the byte order <i>within</i> a register &mdash; big-endian, high byte first &mdash; and says <b>nothing whatsoever</b> about how to combine registers. The moment a manufacturer needed a 32-bit counter or a float, they picked an order, and they all picked differently. <span class="hl">This is not ambiguity in the standard; it is the absence of any standard at all.</span></p>
      <p class="body">A float usually announces a swap by producing a denormal or an astronomical number; a 32-bit counter with both words populated usually does not, because the swapped value is another plausible reading. The four permutations get called ABCD / CDAB / BADC / DCBA, or big-endian / little-endian / big-endian byte-swap / little-endian byte-swap, or &ldquo;normal / swapped / swapped bytes / swapped both&rdquo;, depending on whose software you are using. Learn the four-letter form; it is unambiguous and it maps directly onto what you type into a gateway. Extend it to 64-bit values (eight letters, eight permutations that anyone actually uses being far fewer) and you have covered every case you will meet.</p>
      <p class="body">A related trap: <b>bit numbering inside a register</b>. Some manufacturers number bit&nbsp;0 as the least significant, others as the most significant, and some number from 1. A status word documented as &ldquo;bit 3 = overload&rdquo; may mean the value 8 or the value 4096. There is only one defence, and it is the same one as for everything else on this page: <b>force the bit and observe.</b></p>
    </div>

    <div class="demo">
      <div class="demo-title">&#9881; Interactive: register decoder &mdash; reproduce any word-order error</div>
      <div class="demo-row"><span>Register 0 (hex, 4 digits)</span><b id="d1a_v">&nbsp;</b></div>
      <input type="text" id="d1a" value="0001" spellcheck="false" autocomplete="off">
      <div class="demo-row"><span>Register 1 (hex, 4 digits)</span><b id="d1b_v">&nbsp;</b></div>
      <input type="text" id="d1b" value="E240" spellcheck="false" autocomplete="off">
      <div class="demo-row"><span>Interpret the 32 bits as</span><b id="d1t_v">UINT32</b></div>
      <div class="seg" id="d1tg">
        <button class="on" data-t="0">UINT32</button><button data-t="1">INT32</button><button data-t="2">FLOAT32</button>
      </div>
      <div class="demo-out" id="d1out">&mdash;</div>
    </div>

    <div class="predict">
      <div class="p-tag">&#9889; PREDICT FIRST</div>
      <p class="p-q">A flow meter's 32-bit totaliser is read once per second. Occasionally the logged value jumps backwards by a large amount and then recovers on the next reading. The bus has no CRC errors. What is happening?</p>
      <div class="p-opts" id="o10">
        <button onclick="pk(this,0)">A &mdash; The meter is faulty</button>
        <button onclick="pk(this,1)">B &mdash; A word-order error</button>
        <button onclick="pk(this,2)">C &mdash; A non-atomic read: the low word rolled over between the device latching the two registers, so the master combined a stale high word with a new low word</button>
        <button onclick="pk(this,3)">D &mdash; CRC is not detecting the error</button>
      </div>
      <div class="p-ans" data-correct="2">
        <span class="p-verdict"></span>
        <b>C.</b> Modbus guarantees that a multi-register read returns the registers you asked for; it guarantees <b>nothing about their mutual consistency in time</b>. A device that updates its totaliser asynchronously can increment the low word from 0xFFFF to 0x0000 and carry into the high word <i>between</i> the two words being copied into the response buffer, and you receive a value that never existed. On a 32-bit counter incrementing at a few counts per second the event is rare &mdash; roughly once per 65,536 counts &mdash; which is exactly why it survives commissioning and then confuses somebody a year later.<br><br>Three defences, in order of preference. <b>Read the value twice and accept it only if unchanged or plausibly incremented</b> &mdash; cheap and effective. <b>Prefer a device that snapshots its registers</b> on the first byte of a read, which good instruments document and poor ones do not. Or <b>reconstruct from the low word alone</b> and count rollovers in the master, which is what a well-written driver does with a counter it polls faster than the rollover period.<br><br><b>B produces a constant error, not an intermittent one</b> &mdash; a useful discriminator. <b>A is the conclusion reached in the field, generally after replacing the meter and reproducing the fault.</b> <b>D is essentially ruled out</b> by rate: at a clean bus's residual rate you would see this once in decades, not once a week.<br><br>The general principle is worth carrying to every protocol: <b>atomicity of a multi-word read is a property of the device, never of the bus.</b>
      </div>
    </div>

    <div class="card">
      <div class="label">DATA TYPES BY CONVENTION &mdash; THE FULL WORKING SET</div>
      <div class="tbl-wrap">
        <table>
          <tr><th>Type</th><th>Registers</th><th>Notes and where it bites</th></tr>
          <tr><td>UINT16 / INT16</td><td>1</td><td>Native. The only unambiguous types in Modbus. INT16 is two's complement.</td></tr>
          <tr><td>UINT32 / INT32</td><td>2</td><td>Word order undefined &mdash; four permutations.</td></tr>
          <tr><td>FLOAT32 (IEEE 754)</td><td>2</td><td>Same four permutations, and errors are far less visible.</td></tr>
          <tr><td>UINT64 / FLOAT64</td><td>4</td><td>Energy totalisers, high-resolution flow. Same problem, more permutations.</td></tr>
          <tr><td>Scaled integer</td><td>1</td><td><b>The professional's choice.</b> Store 24.7&nbsp;&deg;C as 247 with a documented scale of 0.1. One register, no endianness, exact, and it survives every gateway.</td></tr>
          <tr><td>Bitfield</td><td>1</td><td>16 flags in one register. Watch the bit-numbering convention.</td></tr>
          <tr><td>BCD</td><td>1&ndash;2</td><td>Legacy meters and some Chinese instruments. 0x1234 means 1234 decimal.</td></tr>
          <tr><td>ASCII string</td><td>n</td><td>Two characters per register; the intra-register order is &mdash; of course &mdash; also unspecified.</td></tr>
          <tr><td>Fixed-point Q-format</td><td>1&ndash;2</td><td>Rare, in drives. Q15 means divide by 32,768.</td></tr>
        </table>
      </div>
      <p class="body"><b>If you are designing the slave &mdash; and one day you will &mdash; use scaled 16-bit integers wherever the range allows.</b> A 16-bit unsigned register with a scale of 0.1 covers 0 to 6,553.5, which is enough for almost every process variable in a factory. You eliminate an entire class of integration fault, you halve the bytes, and every gateway on earth reads it correctly with no configuration. Reserve 32-bit values for genuine totalisers, and document their order in the first line of the register map, in capital letters.</p>
    </div>

    <div class="card">
      <div class="label">DESIGNING A REGISTER MAP THAT WILL STILL MAKE SENSE IN TEN YEARS <span class="tier t-stretch">STRETCH</span></div>
      <ul class="tips">
        <li><span class="num">1</span><div><b>Group by poll rate, then by function.</b> The map's physical layout should match the way it will be read. Fast-changing values contiguous, slow values contiguous, configuration elsewhere. This single decision is worth a factor of two or three in scan time and costs nothing at design time.</div></li>
        <li><span class="num">2</span><div><b>Leave gaps between blocks, not inside them.</b> Reserve 16 registers at the end of each block for the next three years of additions. Inserting a register in the middle of a shipped map breaks every installation in the field.</div></li>
        <li><span class="num">3</span><div><b>Never move a register. Ever.</b> Deprecate, do not relocate. This is the same discipline as versioning an API, and Modbus register maps are APIs with a twenty-year life and no version negotiation.</div></li>
        <li><span class="num">4</span><div><b>Put an identity block at a fixed address</b> &mdash; device type, firmware version, map version &mdash; ideally at PDU 0. A master that can read the map version can adapt; one that cannot, cannot.</div></li>
        <li><span class="num">5</span><div><b>Separate read-only measurements from writable setpoints</b>, by using input registers for the former where possible, and at minimum by address range. Then a gateway can be configured read-only for a whole range, which is the cheapest security control available (page 13).</div></li>
        <li><span class="num">6</span><div><b>Document units, scale, type, order and range for every register, in a machine-readable file.</b> A CSV is enough. The map you can import into your gateway is worth ten times the PDF that must be retyped.</div></li>
      </ul>
      <p class="body">Everything on that list is an attempt to recover, by discipline, some of what a self-describing protocol gives you for free. That is the honest comparison to make with <a href="A06_OPC_UA_Deep_Dive.html">OPC UA</a>: not that Modbus is bad, but that its information model lives in your documentation instead of in the device, and documentation is a thing organisations lose.</p>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 10</span>
      <p>You can decode any 32-bit value in any word order, you know why atomicity is a device property, and you can design a register map that survives a decade. <b>Next up: Modbus TCP and the gateway</b> &mdash; where a fast network meets a slow one. <b>~10 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 11 ============ -->
  <section class="page" id="p11">
    <div class="page-tag">Page 11 / 19<span class="rt">&middot; ~10 min</span></div>
    <h2 class="page-title">The Gateway: Where Three Clients Queue for One Serial Line</h2>

    <div class="hero-illus">
      <svg viewBox="0 0 900 420" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Three Modbus TCP clients issuing concurrent requests to a gateway that must serialise them onto a single RS-485 segment">
        <defs>
          <linearGradient id="m11bg" x1="0" y1="0" x2="1" y2="1"><stop offset="0%" stop-color="#101822"/><stop offset="100%" stop-color="#070a0e"/></linearGradient>
        </defs>
        <rect width="900" height="420" fill="url(#m11bg)" rx="16"/>
        <text x="30" y="34" fill="#5eead4" font-size="17" font-weight="700" font-family="ui-monospace,monospace">CONCURRENCY MEETS A HALF-DUPLEX WIRE</text>

        <g font-family="ui-monospace,monospace" font-size="12">
          <rect x="30" y="60" width="150" height="54" rx="9" fill="#221a33" stroke="#c084fc" stroke-width="1.8"/>
          <text x="105" y="82" fill="#c084fc" text-anchor="middle" font-weight="700">SCADA</text>
          <text x="105" y="102" fill="#94a3b8" text-anchor="middle">1 s poll</text>
          <rect x="30" y="128" width="150" height="54" rx="9" fill="#221a33" stroke="#c084fc" stroke-width="1.8"/>
          <text x="105" y="150" fill="#c084fc" text-anchor="middle" font-weight="700">HISTORIAN</text>
          <text x="105" y="170" fill="#94a3b8" text-anchor="middle">5 s poll</text>
          <rect x="30" y="196" width="150" height="54" rx="9" fill="#221a33" stroke="#c084fc" stroke-width="1.8"/>
          <text x="105" y="218" fill="#c084fc" text-anchor="middle" font-weight="700">ENERGY APP</text>
          <text x="105" y="238" fill="#94a3b8" text-anchor="middle">2 s poll</text>

          <g stroke="#c084fc" stroke-width="2.2">
            <line x1="180" y1="87" x2="290" y2="140"/><line x1="180" y1="155" x2="290" y2="155"/><line x1="180" y1="223" x2="290" y2="172"/>
          </g>
          <text x="215" y="272" fill="#a3e635" font-size="12" font-weight="700">TCP 502 &mdash; concurrent,</text>
          <text x="215" y="290" fill="#a3e635" font-size="12" font-weight="700">Transaction IDs, no queue limit</text>

          <rect x="290" y="118" width="170" height="76" rx="10" fill="#16202c" stroke="#2dd4bf" stroke-width="2.4"/>
          <text x="375" y="146" fill="#2dd4bf" text-anchor="middle" font-weight="700" font-size="14">GATEWAY</text>
          <text x="375" y="168" fill="#f87171" text-anchor="middle" font-size="12" font-weight="700">ONE QUEUE</text>
          <text x="375" y="185" fill="#94a3b8" text-anchor="middle" font-size="11">depth 8 &mdash; then it drops</text>

          <path d="M460 156 L540 156" stroke="#fb923c" stroke-width="3" marker-end="url(#m11a)"/>
          <defs><marker id="m11a" markerWidth="9" markerHeight="9" refX="7" refY="4.5" orient="auto"><path d="M0,0 L9,4.5 L0,9 z" fill="#fb923c"/></marker></defs>
          <text x="500" y="142" fill="#fb923c" font-size="12" font-weight="700">serialise</text>

          <line x1="560" y1="156" x2="870" y2="156" stroke="#2dd4bf" stroke-width="4"/>
          <text x="715" y="140" fill="#5eead4" font-size="12" font-weight="700" text-anchor="middle">RS-485 @ 9600 &mdash; 72 ms per transaction</text>
          <g fill="#16202c" stroke="#38bdf8" stroke-width="1.5">
            <rect x="580" y="176" width="56" height="30" rx="5"/><rect x="656" y="176" width="56" height="30" rx="5"/>
            <rect x="732" y="176" width="56" height="30" rx="5"/><rect x="808" y="176" width="56" height="30" rx="5"/>
          </g>
          <g fill="#94a3b8" text-anchor="middle" font-size="11">
            <text x="608" y="196">u1</text><text x="684" y="196">u2</text><text x="760" y="196">u3</text><text x="836" y="196">u4</text>
          </g>
        </g>

        <g font-family="ui-monospace,monospace" font-size="12.5">
          <rect x="30" y="310" width="410" height="96" rx="11" fill="#1a1410" stroke="#f87171" stroke-width="1.6"/>
          <text x="46" y="334" fill="#f87171" font-size="13.5" font-weight="700">WHAT THE CLIENTS SEE</text>
          <text x="46" y="358" fill="#e2e8f0">&ldquo;The Ethernet link is fine but the</text>
          <text x="46" y="378" fill="#e2e8f0">gateway keeps timing out.&rdquo;</text>
          <text x="46" y="398" fill="#94a3b8">Symptom on Ethernet, cause on copper.</text>

          <rect x="460" y="310" width="410" height="96" rx="11" fill="#101f18" stroke="#4ade80" stroke-width="1.6"/>
          <text x="476" y="334" fill="#4ade80" font-size="13.5" font-weight="700">THE FIX</text>
          <text x="476" y="358" fill="#e2e8f0">One poller owns the serial side.</text>
          <text x="476" y="378" fill="#e2e8f0">Everyone else reads its cache, or</text>
          <text x="476" y="398" fill="#e2e8f0">its MQTT / OPC UA northbound.</text>
        </g>
      </svg>
    </div>

    <div class="card">
      <div class="label">MODBUS TCP IN ONE PARAGRAPH <span class="tier t-core">CORE</span></div>
      <p class="lead">Take the PDU, drop the address byte and the CRC, prepend a six-byte MBAP header, and send it over a TCP connection to port 502. That is the whole of Modbus TCP. TCP already provides ordering, retransmission and a checksum, so <span class="hl">the CRC is redundant and was removed</span>; the Length field replaces timing-based framing; and the Transaction ID permits <b>many requests in flight at once</b> &mdash; the single genuine capability that serial Modbus does not have.</p>
      <p class="body">Three practical points that separate a working TCP deployment from a fragile one. First, <b>keep the connection open</b>: opening a TCP connection per poll costs a three-way handshake, and a device with a four-connection limit will refuse the fifth while three sit in TIME_WAIT. Second, <b>match the Transaction ID on the response</b> &mdash; if you assume responses arrive in order you will eventually mis-attribute one, and the bug will be intermittent and awful. Third, <b>set TCP keepalive or an application-level poll</b>, because a silently dropped connection on a device with no keepalive can leave your client waiting indefinitely for a reply that will never come; this is a genuine difference from serial, where a timeout always fires.</p>
    </div>

    <div class="card">
      <div class="label">THE SERIALISATION TRAP</div>
      <p class="body">Nearly every &ldquo;Modbus TCP&rdquo; installation in a factory is actually Modbus RTU behind a gateway. And the gateway is where the two worlds' assumptions collide: the TCP side can accept a dozen concurrent requests, and the serial side can perform exactly one transaction at a time. The gateway's queue is the only thing between them, and it is typically eight deep.</p>
      <div class="eqn">three clients, each polling 16 devices at their own rate,
one shared RS-485 segment, 72 ms per transaction:

  offered load = 16&times;1 Hz + 16&times;0.2 Hz + 16&times;0.5 Hz = <b>27.2 transactions/s</b>
  serial capacity = 1 / 0.072 s                        = <b>13.9 transactions/s</b>

  offered load is <b>1.96&times; capacity</b>  &rarr;  the queue fills, then the
  gateway either drops requests or returns exception 0B, and every
  client blames the network.

  Worse: the three clients are unsynchronised, so their requests
  ARRIVE in bursts. Even at 60 % average utilisation, a burst of
  ten simultaneous requests puts the tenth <b>720 ms</b> behind &mdash; longer
  than most clients' timeouts.</div>
      <p class="body">The structural fix is the one drawn in the illustration: <b>exactly one entity owns each serial segment.</b> That poller reads on a schedule it controls, caches, and serves everyone else &mdash; from its own cache over Modbus TCP, or northbound over MQTT/Sparkplug or <a href="A06_OPC_UA_Deep_Dive.html">OPC UA</a>. Every modern edge gateway does this, and it is the single most valuable thing they do. Note the trade: the cached value carries an <b>age</b>, and any client that treats it as live is deceived. A well-built gateway exposes the acquisition timestamp alongside the value; if yours cannot, publish the poll cycle time next to it and make the age visible on the HMI (<a href="A14_SCADA_HMI_Deep_Dive.html">A14</a>).</p>
    </div>

    <div class="predict">
      <div class="p-tag">&#9889; PREDICT FIRST</div>
      <p class="p-q">You replace a 9,600-baud serial link between a PLC and a remote panel of 12 meters with a <b>Modbus TCP gateway on a gigabit fibre link</b>. The meters are unchanged. What happens to the poll cycle?</p>
      <div class="p-opts" id="o11">
        <button onclick="pk(this,0)">A &mdash; It drops by orders of magnitude &mdash; gigabit against 9,600 baud</button>
        <button onclick="pk(this,1)">B &mdash; It barely improves: the serial segment behind the gateway is unchanged, so the 12 &times; (turnaround + byte time) still dominates, and the fibre adds a fraction of a millisecond</button>
        <button onclick="pk(this,2)">C &mdash; It gets worse because of TCP overhead</button>
        <button onclick="pk(this,3)">D &mdash; It halves</button>
      </div>
      <div class="p-ans" data-correct="1">
        <span class="p-verdict"></span>
        <b>B.</b> The gateway converts the transport of the <i>last few metres between the PLC and the gateway</i>. Behind it, the same twelve devices sit on the same RS-485 segment at the same baud rate with the same turnaround, and the cycle is the same sum it always was. What the fibre genuinely bought you is <b>distance, galvanic isolation, immunity, and the ability to have more than one client</b> &mdash; all real and often worth the money &mdash; but not throughput.<br><br>This matters because the upgrade is regularly sold, and bought, as a performance improvement. <b>The only way a gateway improves cycle time is by having several serial ports and splitting the devices across them</b>, which converts a sequential sum into a parallel maximum. A four-port gateway with three meters per port turns 12&nbsp;&times;&nbsp;T into 3&nbsp;&times;&nbsp;T &mdash; a real 4&times;, for a few thousand rupees, and it is the correct thing to specify.<br><br><b>C is wrong in magnitude but right in spirit</b> for one case: if you now point three clients at the gateway, the offered load can exceed the serial capacity and the effective cycle genuinely does get worse. <b>A is the belief being sold.</b> Recognising it is one of the more commercially useful skills in this module.
      </div>
    </div>

    <div class="grid-2">
      <div class="card">
        <div class="label">GATEWAY CONFIGURATION CHECKLIST</div>
        <ul class="tips">
          <li><span class="num">1</span><div><b>Unit ID mapping.</b> Transparent (unit ID = slave address) or a table. Transparent is simpler and almost always right.</div></li>
          <li><span class="num">2</span><div><b>Response timeout</b> per serial segment: 3&ndash;4&times; the worst measured transaction, not the default.</div></li>
          <li><span class="num">3</span><div><b>Inter-frame delay</b>: the specified 3.5T minimum, raised only if errors demand.</div></li>
          <li><span class="num">4</span><div><b>Queue depth and overflow behaviour</b>: know whether it drops silently or returns 0B. Silent dropping is the worse default and the more common one.</div></li>
          <li><span class="num">5</span><div><b>Client connection limit</b>, and what happens on the (limit+1)th.</div></li>
          <li><span class="num">6</span><div><b>Read-only mode</b> or a write whitelist, if the gateway offers it. Page 13.</div></li>
          <li><span class="num">7</span><div><b>Diagnostics</b>: per-slave error counters and a response-time histogram. A gateway that exposes these is worth twice one that does not.</div></li>
        </ul>
      </div>
      <div class="card">
        <div class="label">MODBUS RTU OVER TCP &mdash; THE THIRD THING <span class="tier t-res">RESEARCH</span></div>
        <p class="body">You will meet a variant that sends the full <b>RTU frame &mdash; address, PDU and CRC &mdash; inside a TCP stream</b>, with no MBAP header. It is not in any specification. It exists because it is the laziest possible way to tunnel a serial port over Ethernet, and it is what most cheap &ldquo;serial device servers&rdquo; do.</p>
          <p class="body">It works, mostly, and it has two real defects. There is no Length field, so the receiver must guess frame boundaries from timing &mdash; over TCP, which explicitly does not preserve timing &mdash; or from the expected response length. And there is no Transaction ID, so concurrency is impossible.</p>
          <p class="body">If you meet it: it is usually on port 502 as well, so a client configured for Modbus TCP will connect happily and then fail to parse anything. Recognising the symptom &mdash; <b>connection succeeds, every response is rejected</b> &mdash; and switching the client to &ldquo;RTU over TCP&rdquo; mode saves an afternoon.</p>
      </div>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 11</span>
      <p>You know the MBAP header, why concurrency helps on Ethernet and hurts through a gateway, how to size offered load against serial capacity, and how to configure a gateway properly. <b>Next up: diagnosis</b> &mdash; a ranked procedure for a bus that is misbehaving. <b>~10 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 12 ============ -->
  <section class="page" id="p12">
    <div class="page-tag">Page 12 / 19<span class="rt">&middot; ~10 min</span></div>
    <h2 class="page-title">Diagnosis: a Ranked Procedure, Not a Guess</h2>

    <div class="card">
      <div class="label">THE LADDER <span class="tier t-core">CORE</span></div>
      <p class="lead">Serial faults are diagnosed badly because people start with the most expensive hypothesis. The correct order is <b>cheapest test that eliminates the most</b>, and on Modbus that ordering is unusually clean, because each layer leaves a distinctive fingerprint.</p>
      <div class="tbl-wrap">
        <table>
          <tr><th>#</th><th>Symptom</th><th>What it eliminates</th><th>Test, in order</th></tr>
          <tr><td>1</td><td><b>Total silence, every device</b></td><td>Nothing yet</td><td>Swap A/B. Check baud, parity, stop bits, address. Check the master is actually transmitting (scope, or the transmit LED).</td></tr>
          <tr><td>2</td><td><b>Silence from one device only</b></td><td>Bus and master are fine</td><td>Address clash, device parameters, device power, that device's spur. Try the device alone on a bench dongle.</td></tr>
          <tr><td>3</td><td><b>Exception response</b></td><td><span class="c-grn">Everything below the application layer</span></td><td>Address convention, quantity, function support, value range. Page 6.</td></tr>
          <tr><td>4</td><td><b>Intermittent CRC errors, worse at one end</b></td><td>Protocol config</td><td>Termination count, bias, stubs, screen bonding, VFD proximity. Page 8.</td></tr>
          <tr><td>5</td><td><b>Errors that follow a machine starting</b></td><td>Steady-state wiring</td><td>Coupling from a motor cable or a contactor. Look for the correlation before you look at the cable.</td></tr>
          <tr><td>6</td><td><b>Garbage between valid frames</b></td><td>&mdash;</td><td>Missing failsafe bias &mdash; the line is floating between transmissions.</td></tr>
          <tr><td>7</td><td><b>Frames occasionally truncated or merged</b></td><td>&mdash;</td><td>3.5T / 1.5T violation: USB latency, OS jitter, or a device that responds too fast. Page 7.</td></tr>
          <tr><td>8</td><td><b>Cycle time growing over months</b></td><td>Everything electrical</td><td>Scan budget. Count the transactions; find what was added. Page 9.</td></tr>
          <tr><td>9</td><td><b>Two devices answering at once</b></td><td>&mdash;</td><td>Duplicate address. Collision produces bursts of CRC errors on that address only, and both devices appear intermittently healthy.</td></tr>
        </table>
      </div>
      <p class="body">Row&nbsp;3 is the row that saves the most time and is used the least. <b>An exception response is a proof of health for every layer beneath it.</b> Whenever you get one, you may stop thinking about cables entirely.</p>
    </div>

    <div class="card">
      <div class="label">THE FOUR INSTRUMENTS, AND WHAT EACH IS FOR</div>
      <div class="grid-2">
        <div class="mini">
          <div class="mt">&#128268; USB&ndash;RS-485 dongle + polling software</div>
          <p>Under 20&nbsp;US$. Lets you talk to one device in isolation, sweep an address range, and confirm a register map without the plant's master involved. <b>Buy two</b> &mdash; one to poll, one to listen. This is the highest-value tool in the list by an enormous margin.</p>
        </div>
        <div class="mini">
          <div class="mt">&#128200; Two-channel oscilloscope</div>
          <p>The only instrument that shows you the <b>waveform</b>: reflections from stubs, the differential amplitude, the idle-state voltage that tells you whether bias is present, and the turnaround gap. Set it to trigger on A&ndash;B and look at the shape of the edges, not just the bits.</p>
        </div>
        <div class="mini">
          <div class="mt">&#128269; Protocol analyser / passive tap</div>
          <p>A dongle in listen-only mode with software that decodes frames, timestamps them and counts CRC errors per address. This is what turns &ldquo;it is unreliable&rdquo; into &ldquo;slaves 31 to 38 have a 6&nbsp;% error rate and the rest have none&rdquo; &mdash; which is a repair instruction, not a complaint.</p>
        </div>
        <div class="mini">
          <div class="mt">&#128207; A multimeter, used correctly</div>
          <p>With the bus idle: A&ndash;B should read a few hundred millivolts if bias is present, near zero if not. A&ndash;common and B&ndash;common should be within the common-mode range. Resistance across A&ndash;B with everything powered down should be about <b>60&nbsp;&Omega;</b> for two terminators &mdash; 120&nbsp;&Omega; means one, 40&nbsp;&Omega; means three, and open means none. That one measurement finds a large fraction of all termination faults in thirty seconds.</p>
        </div>
      </div>
    </div>

    <div class="predict">
      <div class="p-tag">&#9889; PREDICT FIRST</div>
      <p class="p-q">A bus works all night and fails every morning between 07:40 and 08:10, then recovers. CRC errors spike during the failure. What should you investigate <b>first</b>?</p>
      <div class="p-opts" id="o12">
        <button onclick="pk(this,0)">A &mdash; The cable, since it is a CRC problem</button>
        <button onclick="pk(this,1)">B &mdash; What starts at 07:40 &mdash; correlate the failure window with plant events (shift start, compressors, a welder, chillers) before touching any hardware</button>
        <button onclick="pk(this,2)">C &mdash; The master's software, since it is time-related</button>
        <button onclick="pk(this,3)">D &mdash; Replace the devices that show errors</button>
      </div>
      <div class="p-ans" data-correct="1">
        <span class="p-verdict"></span>
        <b>B.</b> A fault with a <b>reproducible time signature</b> is a gift, and the correct first move costs nothing: find out what else happens in that window. A morning start-up is a burst of large motors, contactors and inverters energising, which is precisely when conducted and radiated interference peaks and when the earth reference between panels moves the most. Thirty minutes with the production log will usually name the culprit, and then the hardware investigation is targeted instead of exploratory.<br><br><b>A is where most people start, and the cable is genuinely part of the story</b> &mdash; but as the <i>susceptible</i> element, not the cause. You will re-route or re-screen it eventually; you want to know what you are protecting against first, because the fix differs. Coupling from a nearby VFD motor cable is solved by separation and screening; a ground-potential shift between panels is solved by isolation and is made <i>worse</i> by bonding the screen at both ends.<br><br><b>C misreads &ldquo;time-related&rdquo;.</b> Software faults with a clock signature exist &mdash; a nightly database job, a daylight-saving edge &mdash; but they do not raise the CRC error rate, because CRC errors happen on the wire before any software sees them.<br><br><b>D treats the messenger.</b> The devices showing errors are the ones with the worst signal margin, which tells you <i>where</i> on the bus the margin is thin &mdash; useful information, thrown away by replacing them.
      </div>
    </div>

    <div class="card">
      <div class="label">RETRIES, TIMEOUTS AND THE ARITHMETIC OF GIVING UP <span class="tier t-stretch">STRETCH</span></div>
      <p class="body">Three parameters govern how a master handles trouble, and all three are usually left at a default chosen by someone who had never seen your plant.</p>
      <div class="eqn"><b>Response timeout</b>  t_to
   correct value = 3 to 4 &times; the worst measured transaction time
   for the cold-open plant: 4 &times; 72 ms &asymp; <b>300 ms</b>, not 1000 ms
   too short  &rarr; you abandon slow-but-healthy devices
   too long   &rarr; every failure costs a fortune in cycle time

<b>Retry count</b>  k
   2 is almost always right. The purpose of a retry is to ride out a
   transient; a device that fails 3 times in a row has a real fault.
   worst-case cost of a dead device per cycle = (k+1) &times; t_to
        with k = 3, t_to = 1 s  &rarr; <b>4 s per cycle, for one dead device</b>

<b>Dead-device back-off</b>  &mdash; the parameter that is usually absent
   after k failures, stop polling that device for T_off, then probe once.
   With T_off = 60 s, a dead device costs (k+1)&middot;t_to once a minute
   instead of once a cycle:
        at a 5 s cycle and 4 s of timeout: <b>80 % of the bus recovered</b></div>
      <p class="body">That last mechanism is the difference between a network that degrades gracefully and one that collapses. A plant with three failed meters and no back-off spends most of its cycle waiting for devices that are physically absent, so the healthy devices update slowly, and the operator concludes the whole system is broken. Implement back-off, expose the &ldquo;devices currently in back-off&rdquo; count on the HMI, and the failure becomes visible, bounded and actionable.</p>
    </div>

    <div class="card">
      <div class="label">MULTI-MASTER: DON'T, AND IF YOU MUST&hellip; <span class="tier t-res">RESEARCH</span></div>
      <p class="body">Modbus RTU has <b>no arbitration</b>. There is no CSMA, no token, no collision detection &mdash; nothing corresponding to CAN's bitwise arbitration (<a href="A04_CAN_Bus_Deep_Dive.html">A04</a>). Two masters on one segment will eventually transmit simultaneously, producing garbage that both interpret as a bus error, and the failure rate rises with load in a way that looks exactly like a cabling fault.</p>
      <p class="body">People do it anyway, usually because a portable diagnostic tool gets plugged into a live bus. It works because the second master is used briefly and the errors are absorbed by retries. <b>Know that this is what you are doing</b>, do it deliberately and briefly, and never leave a second master permanently connected. Where two systems genuinely need the data, the answer is the gateway pattern from page 11: one owner, everyone else reads the cache.</p>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 12</span>
      <p>You have a ranked diagnostic ladder, four instruments and what each proves, correct timeout and retry arithmetic, and the dead-device back-off that keeps a degraded bus usable. <b>Next up: security</b> &mdash; short, blunt, and more urgent every year. <b>~8 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 13 ============ -->
  <section class="page" id="p13">
    <div class="page-tag">Page 13 / 19<span class="rt">&middot; ~8 min</span></div>
    <h2 class="page-title">There Is No Security. Design Around That.</h2>

    <div class="card">
      <div class="label">THE THREAT MODEL, STATED PLAINLY</div>
      <p class="lead">Modbus has no authentication, no authorisation, no integrity protection against a deliberate attacker, no encryption and no logging. <span class="hl">Any entity that can put frames on the bus, or open a TCP connection to port 502, has complete read and write control of every device.</span> There is no configuration that changes this, because there is nothing in the protocol to configure.</p>
      <p class="body">Say the operational consequence out loud, because it focuses the mind: a single well-formed 8-byte frame can write a coil that starts a motor, or write a register that changes a drive's speed reference, or a setpoint, or a protection threshold. The CRC is an error-detecting code &mdash; it detects accidents, and an attacker computes it correctly in one line of Python. Treating a CRC as a security control is a category error, and one that appears in real risk assessments.</p>
      <p class="body">This is not a criticism of a 1979 protocol designed for a cabinet. It becomes a criticism the moment that cabinet is connected, through a gateway, through a plant LAN, to anything with a route to the internet &mdash; which is the standard architecture of every IIoT retrofit being sold today. Internet-wide scans routinely find tens of thousands of devices answering on port 502 with no protection at all, and a meaningful number of them are in South Asia.</p>
    </div>

    <div class="card">
      <div class="label">THE CONTROLS THAT ACTUALLY APPLY <span class="tier t-core">CORE</span></div>
      <div class="tbl-wrap">
        <table>
          <tr><th>#</th><th>Control</th><th>Effort</th><th>Effect</th></tr>
          <tr><td>1</td><td><b>Never expose port 502 beyond the OT network.</b> No port forwarding, no &ldquo;temporary&rdquo; public IP for the supplier.</td><td>Zero</td><td>Removes the entire remote-attacker class</td></tr>
          <tr><td>2</td><td><b>Segment.</b> Modbus devices on their own VLAN behind a firewall that permits only the gateway to reach them.</td><td>Low</td><td>Removes the compromised-office-PC class</td></tr>
          <tr><td>3</td><td><b>Read-only gateway</b> or a write whitelist. Most gateways support this and almost nobody enables it.</td><td>One checkbox</td><td>Turns full control into information disclosure</td></tr>
          <tr><td>4</td><td><b>One-way for monitoring.</b> If the northbound system only reports, a data diode or a publish-only MQTT/OPC UA path removes the write path entirely.</td><td>Design</td><td>Structural, not configurational</td></tr>
          <tr><td>5</td><td><b>Physical security of the RS-485 segment.</b> Locked panels. Two wires in an accessible junction box are an unauthenticated control interface.</td><td>A padlock</td><td>Often the weakest real link</td></tr>
          <tr><td>6</td><td><b>Monitor.</b> Log write functions (05, 06, 15, 16, 22, 23). An unexpected write is the strongest available signal.</td><td>Moderate</td><td>Detection, since prevention is limited</td></tr>
          <tr><td>7</td><td><b>Remote access through a proper VPN with MFA</b>, never a port forward.</td><td>Moderate</td><td>Removes the commonest real-world entry point</td></tr>
        </table>
      </div>
      <p class="body">Controls 1, 2 and 3 cost effectively nothing and remove most of the realistic risk. They are the whole of a proportionate response for a typical factory, and they are the first three things an auditor will ask for. The full programme &mdash; IEC 62443 zones and conduits, asset inventory, patching, incident response &mdash; belongs to <a href="A54_OT_Cybersecurity_Deep_Dive.html">A54</a>, and the inverted A&ndash;I&ndash;C priority (availability first) that makes OT security different from IT security is developed there.</p>
    </div>

    <div class="grid-2">
      <div class="card">
        <div class="label">MODBUS/TCP SECURITY (2018)</div>
        <p class="body">The Modbus Organization published a genuine solution: Modbus over <b>TLS on port 802</b>, with X.509 certificates for mutual authentication and an optional role-based authorisation extension carried in the client certificate. It is technically sound and it solves the problem properly.</p>
        <p class="body">Adoption is negligible. Almost no field device supports it, because the devices Modbus runs on are the ones that cannot host a TLS stack &mdash; the same 2&nbsp;kB microcontrollers that made the protocol universal. Where you can use it, it is between <b>gateways and servers</b>, not to end devices, and at that point <a href="A06_OPC_UA_Deep_Dive.html">OPC UA</a> with its own security model is usually the better-supported choice.</p>
        <p class="body">Know it exists, ask for it in tenders so that suppliers start to feel demand, and design as though you will not get it.</p>
      </div>
      <div class="card">
        <div class="label">THE SAFETY BOUNDARY &mdash; NON-NEGOTIABLE</div>
        <p class="body"><b>Modbus carries no safety integrity and must never implement a protective function.</b> Not an emergency stop, not a guard interlock, not an overpressure trip, not a light-curtain response. There is no black-channel safety layer for Modbus as there is for PROFIsafe or FSoE (<a href="A03_EtherCAT_Deep_Dive.html">A03</a>, <a href="A52_Functional_Safety_SIL_Deep_Dive.html">A52</a>, <a href="A35_Cobot_Safety_Deep_Dive.html">A35</a>).</p>
        <p class="body">Modbus may <i>report</i> the state of a safety system &mdash; that is monitoring, and it is useful. It may not <i>be</i> one. The distinction is between a signal an operator looks at and a signal that stops a machine, and if you are ever asked to blur it, the answer is a written refusal with the standard cited. That refusal is part of the job.</p>
      </div>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 13</span>
      <p>You can state the threat model in one sentence, name seven proportionate controls, and defend the safety boundary. <b>Next up: engineering practice</b> &mdash; specification, commissioning, and the cold-open plant repaired with numbers. <b>~11 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 14 ============ -->
  <section class="page" id="p14">
    <div class="page-tag">Page 14 / 19<span class="rt">&middot; ~11 min</span></div>
    <h2 class="page-title">Doing It Properly: Specify, Commission, Prove</h2>

    <div class="card">
      <div class="label">THE DEVICE PROFILE &mdash; ONE PAGE PER DEVICE TYPE</div>
      <p class="lead">Before a single cable is pulled, every device type on the network gets a one-page profile. It takes an hour per type on the bench and it eliminates the majority of commissioning surprises. <span class="hl">Half of these fields appear in no datasheet</span>, which is exactly why the document has value.</p>
      <div class="tbl-wrap">
        <table>
          <tr><th>Field</th><th>Example</th><th>How you obtain it</th></tr>
          <tr><td>Supported function codes</td><td>03, 04, 06, 16</td><td>Try each one; record the exceptions</td></tr>
          <tr><td><b>Max registers per read</b></td><td>32 (not the 125 the spec allows)</td><td>Bisection on the bench</td></tr>
          <tr><td><b>Turnaround time</b></td><td>35 ms typical, 62 ms worst of 1000</td><td>Scope, or timed polling</td></tr>
          <tr><td>Address convention in the manual</td><td>1-based, 4xxxxx form</td><td>Read one known value and compare</td></tr>
          <tr><td>32-bit word order</td><td>ABCD (high word first)</td><td>Read a known non-symmetric value</td></tr>
          <tr><td>Bit numbering</td><td>bit 0 = LSB</td><td>Force one bit, observe</td></tr>
          <tr><td>Register atomicity</td><td>Not snapshotted &mdash; read twice</td><td>Poll a fast counter, look for jumps</td></tr>
          <tr><td>Behaviour on out-of-range read</td><td>Exception 02 for any range touching a hole</td><td>Deliberate bad reads</td></tr>
          <tr><td>Baud rates and parity supported</td><td>9.6/19.2/38.4k, N/E/O</td><td>Manual, then verify the top one</td></tr>
          <tr><td>Termination and bias on board</td><td>DIP 4 = 120 &Omega;, no bias</td><td>Manual and a multimeter</td></tr>
          <tr><td>Unit load</td><td>1/4 UL</td><td>Transceiver part number on the board</td></tr>
          <tr><td>Comms-loss behaviour</td><td>Holds last setpoint; no timeout</td><td>Unplug it and watch. <b>Always test this.</b></td></tr>
        </table>
      </div>
      <p class="body">The last row is the one with teeth. A drive that <b>holds its last speed reference</b> when communication stops behaves very differently from one that ramps to zero or trips, and which of those your process needs is an engineering decision, not a default. Test it, document it, and if the behaviour is wrong for the application, configure the device's own comms-loss timeout &mdash; most drives have one, and it is off by default (<a href="A08_VFD_Deep_Dive.html">A08</a>).</p>
    </div>

    <div class="card">
      <div class="label">THE COLD-OPEN PLANT, REPAIRED</div>
      <p class="body">Here is the Katunayake network fixed, in the order the work was actually done, with the cycle time after each step. Nothing here required new devices.</p>
      <div class="tbl-wrap">
        <table>
          <tr><th>Step</th><th>Action</th><th>Cost</th><th>Cycle after</th></tr>
          <tr><td>0</td><td>As found</td><td>&mdash;</td><td><span class="c-red">16.2 s</span></td></tr>
          <tr><td>1</td><td>Retry timeout 1000 &rarr; 250 ms; retries 3 &rarr; 2; dead-device back-off 60 s added</td><td>Three config fields</td><td>11.8 s</td></tr>
          <tr><td>2</td><td>Star rebuilt as daisy chains via a 4-port isolating repeater; 120 &Omega; at the two real ends of each segment only; 470 &Omega; bias at the master; screens re-bonded at one end</td><td>One day, one repeater</td><td>10.4 s <span class="c-grn">(errors 4 % &rarr; 0.03 %)</span></td></tr>
          <tr><td>3</td><td>Three reads of 8 merged into one read of 24 contiguous registers</td><td>Half a day on the map</td><td>5.23 s</td></tr>
          <tr><td>4</td><td>Scan classes: V/I/P at 1 s, PF/THD at 10 s, energy at 60 s &mdash; the 1 s class is now one 8-register read per device</td><td>Configuration</td><td>3.47 s for the 1 s class &mdash; still misses</td></tr>
          <tr><td>5</td><td>Baud 9,600 &rarr; 38,400 (re-tested only after step 2 made it safe)</td><td>Free</td><td>2.16 s &mdash; still misses</td></tr>
          <tr><td>6</td><td>Split across the repeater's 4 ports as 4 independent segments of 12 devices</td><td>Already bought in step 2</td><td><span class="c-grn">0.54 s &mdash; met, with 1.85&times; margin and 60 % average bus utilisation</span></td></tr>
          <tr><td>7</td><td>Address convention and word order documented per device; totals reconciled against the utility bill</td><td>Two days</td><td>Error 11 % &rarr; 0.4 %</td></tr>
        </table>
      </div>
      <p class="body">Two observations worth more than the numbers. First, <b>step 1 cost three minutes and returned 27&nbsp;% of the cycle</b> &mdash; and it had been available for the eight months the system was described as inadequate. Second, <b>the baud-rate change came fifth</b>, and would have been unsafe earlier: raising the rate on a reflective, unbiased star would have increased the error rate and made everything worse, which is precisely what the supplier had tried in month three. <b>Order matters, and the order follows the layers.</b></p>
    </div>

    <div class="career">
      <span class="ci">&#128188;</span>
      <p>The table above is a consulting engagement. Six steps, four days of work, no capital beyond one repeater, a system that goes from unusable to exceeding specification &mdash; and a client who had been quoted a full replacement. If you can produce that table, with numbers, from a two-hour site survey, you can charge for it. The arithmetic on page 9 is what makes the table possible before you touch anything.</p>
    </div>

    <div class="card">
      <div class="label">COMMISSIONING CHECKLIST &mdash; IN ORDER</div>
      <ul class="tips">
        <li><span class="num">1</span><div><b>Bench-test every device type first</b>, alone, on a dongle. Fill in the profile. Never discover a device's quirks on a live bus.</div></li>
        <li><span class="num">2</span><div><b>Verify the copper before any device is addressed.</b> Power everything down and measure A&ndash;B: expect ~60&nbsp;&Omega;. Walk the route and confirm chain topology and stub lengths.</div></li>
        <li><span class="num">3</span><div><b>Bring devices up one at a time</b>, in physical order along the bus, confirming each responds before adding the next. Finding a duplicate address at device 12 of 48 takes minutes; finding it after all 48 are connected takes a day.</div></li>
        <li><span class="num">4</span><div><b>Run FC08/0x0C error counters for an hour at full poll rate</b> before handover. Record the per-device error count. That table is your baseline and your evidence.</div></li>
        <li><span class="num">5</span><div><b>Measure the real cycle time</b> and compare it against the budget you computed. If they disagree by more than 20&nbsp;%, find out why now.</div></li>
        <li><span class="num">6</span><div><b>Test every failure mode deliberately:</b> unplug a device, unplug the bus, power-cycle the master, and confirm the system behaves as specified and the HMI says something honest.</div></li>
        <li><span class="num">7</span><div><b>Hand over a register map file, not a PDF</b> &mdash; CSV or the gateway's own export &mdash; plus the device profiles and the baseline error table.</div></li>
      </ul>
    </div>

    <div class="card">
      <div class="label">SPECIFICATION LANGUAGE THAT PREVENTS THIS <span class="tier t-stretch">STRETCH</span></div>
      <p class="body">The cold-open tender said &ldquo;one-second logging of all electrical parameters&rdquo;. Here is language that would have made the project succeed, and that you can lift into your own documents.</p>
      <div class="eqn">&bull; The Contractor shall submit a <b>scan-budget calculation</b> before installation,
  showing per-device turnaround, transaction count, byte count, baud rate
  and computed worst-case cycle time, with 30 % margin against the
  specified update rate.

&bull; <b>Update rates are specified per data class</b>, not globally:
     V, I, P, frequency        1 s
     PF, THD, demand           10 s
     Cumulative energy         60 s

&bull; RS-485 segments shall be <b>daisy-chained</b>, terminated at exactly two
  points, biased at one, with all stubs &lt; 0.3 m. Star topologies shall
  use a repeater. <b>Segment layout drawings to be submitted.</b>

&bull; The Contractor shall provide a <b>device profile</b> per device type
  including measured turnaround, maximum registers per read, 32-bit
  word order and comms-loss behaviour.

&bull; Register documentation shall give, for every point: PDU address in
  hex, traditional reference, function code, data type, <b>word order</b>,
  scale, units and engineering range, in a <b>machine-readable file</b>.

&bull; Acceptance requires <b>one hour of logged FC08 error counters</b> with
  &lt; 0.1 % frame errors on every device, and a measured cycle time
  within 20 % of the submitted calculation.</div>
      <p class="body">Six clauses. They cost nothing to include, they are all objectively testable, and any supplier who objects to them has told you something valuable about how they intend to work.</p>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 14</span>
      <p>You can specify a Modbus network so that it cannot fail the way the cold open failed, commission it in the right order, and prove it at handover. <b>Next up: recap, failure modes and the quiz.</b> <b>~9 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 15 ============ -->
  <section class="page" id="p15">
    <div class="page-tag">Page 15 / 19<span class="rt">&middot; ~9 min</span></div>
    <h2 class="page-title">Recap, Failure Modes and Quiz</h2>

    <div class="card">
      <div class="label">THE EIGHT IDEAS WORTH KEEPING</div>
      <ul class="tips">
        <li><span class="num">1</span><div><b>Cycle time is a sum of transactions, and every transaction has a fixed cost.</b> T &asymp; B&middot;t_c + n&middot;(t_TA + t_gap). You buy speed by removing transactions; baud rate has a floor it cannot cross.</div></li>
        <li><span class="num">2</span><div><b>Turnaround time is the number that decides your design</b>, it varies by two orders of magnitude between devices, and it appears in no datasheet. Measure it.</div></li>
        <li><span class="num">3</span><div><b>A valid CRC clears the physical layer and the framing for that frame; an exception clears everything below the application layer.</b> Both facts eliminate whole categories of suspicion instantly.</div></li>
        <li><span class="num">4</span><div><b>The address is 16-bit, zero-based, on the wire.</b> 40001 is documentation. Write both numbers, every time.</div></li>
        <li><span class="num">5</span><div><b>Modbus defines byte order inside a register and nothing about combining them.</b> Four word orders exist, all legal; scaled 16-bit integers avoid the whole problem.</div></li>
        <li><span class="num">6</span><div><b>RS-485 is a transmission line.</b> Chain, two terminators, one bias point, stubs under 0.3&nbsp;m, one screen bond, a signal common, isolation where earths differ.</div></li>
        <li><span class="num">7</span><div><b>A gateway does not make a serial bus faster</b> &mdash; only more ports do. And concurrency arriving from Ethernet must be serialised by something; make it one owner with a cache.</div></li>
        <li><span class="num">8</span><div><b>There is no security in the protocol.</b> Segment it, keep 502 inside, make the gateway read-only, and never let Modbus carry a safety function.</div></li>
      </ul>
    </div>

    <div class="card">
      <div class="label">SIX FAILURE MODES &mdash; DETECT AND PREVENT</div>
      <div class="fail-grid">
        <div class="fail">
          <div class="ft">1 &middot; The impossible specification</div>
          <p>An update rate is promised that the transaction count and turnaround make unreachable, and nobody computes it until commissioning. <b>Detect:</b> compare measured cycle against n&middot;t_TA &mdash; if you are near that floor, the design is wrong, not the tuning. <b>Prevent:</b> a submitted scan budget with 30&nbsp;% margin, before installation.</p>
        </div>
        <div class="fail">
          <div class="ft">2 &middot; The default timeout</div>
          <p>A 1,000&nbsp;ms timeout against a 72&nbsp;ms transaction turns a 4&nbsp;% error rate into 36&nbsp;% of the cycle, and hides the physical fault behind &ldquo;a bit slow&rdquo;. <b>Detect:</b> cycle time varying with error rate. <b>Prevent:</b> t_to = 3&ndash;4&times; worst transaction; retries 2; dead-device back-off.</p>
        </div>
        <div class="fail">
          <div class="ft">3 &middot; The star topology</div>
          <p>Spurs off a terminal strip reflect, and errors cluster on the electrically distant devices. <b>Detect:</b> per-device FC08 error counters &mdash; a gradient along the bus is diagnostic. <b>Prevent:</b> daisy chain, stubs &lt; 0.3&nbsp;m, a repeater where the building forces a star.</p>
        </div>
        <div class="fail">
          <div class="ft">4 &middot; The word-order error that looks plausible</div>
          <p>A swapped 32-bit float lands inside the expected range and is believed for months. <b>Detect:</b> reconcile against an independent measurement &mdash; a clamp meter, a utility bill, a calibrated gauge. <b>Prevent:</b> verify each 32-bit point against a known non-symmetric value at commissioning; prefer scaled integers.</p>
        </div>
        <div class="fail">
          <div class="ft">5 &middot; The non-atomic totaliser</div>
          <p>A counter read across a low-word rollover produces a value that never existed, rarely enough to survive commissioning. <b>Detect:</b> a backwards jump in a monotonic value. <b>Prevent:</b> read twice and compare, or reconstruct rollovers in the master, or use a device that snapshots.</p>
        </div>
        <div class="fail">
          <div class="ft">6 &middot; The second master</div>
          <p>A diagnostic laptop or a second SCADA left connected to a live segment collides with the real master; the error rate rises with load and looks exactly like a cable fault. <b>Detect:</b> errors that appear only when both systems are polling. <b>Prevent:</b> one owner per segment; everyone else reads a cache.</p>
        </div>
      </div>
    </div>

    <div class="card">
      <div class="label">QUIZ &mdash; SIX QUESTIONS</div>
      <div class="quiz">
        <div class="quiz-q">Q1. A 30-device bus at 19,200 baud reads 10 registers from each device once per cycle. Turnaround averages 20&nbsp;ms. Compute the cycle time and state which term dominates.</div>
        <div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap to reveal &darr;</span><span class="hidden"><b>A:</b> t_c = 11/19200 = <b>0.5729 ms</b>. Request 8 bytes = 4.583&nbsp;ms; response 3+20+2 = 25 bytes = 14.323&nbsp;ms; gap 3.5t_c = 2.005&nbsp;ms; turnaround 20&nbsp;ms. T_txn = <b>40.91 ms</b>, so the cycle is 30 &times; 40.91 = <b>1.227 s</b>. Of that, byte time is 18.91&nbsp;ms (46&nbsp;%) and the fixed per-transaction cost is 22.0&nbsp;ms (54&nbsp;%) &mdash; <b>the fixed term already dominates</b>, so doubling the baud rate to 38,400 would give only 30&nbsp;&times;&nbsp;31.2&nbsp;ms = 0.936&nbsp;s, a 24&nbsp;% gain, while the hard floor is 30&nbsp;&times;&nbsp;20&nbsp;ms = <b>0.6&nbsp;s</b>.</span></div>

        <div class="quiz-q">Q2. You send <code>01 03 00 00 00 0A C5 CD</code> and receive <code>01 83 02 C0 F1</code>. What exactly has the device told you, and what have you learned about the rest of the system?</div>
        <div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap to reveal &darr;</span><span class="hidden"><b>A:</b> Function 0x83 = 0x03 + 0x80, so it is an exception to your read; code <b>02 = Illegal Data Address</b>. The device does not implement holding registers 0&ndash;9. You have simultaneously learned that the <b>cabling, termination, baud rate, parity, framing, CRC, slave address and the device's firmware are all working</b> &mdash; an exception is a fully formed, CRC-valid reply. Investigate only the address convention (are you off by 40001 or by one?), the table (should this be FC04?), and the quantity. Do not touch the cable.</span></div>

        <div class="quiz-q">Q3. Why does the Modbus specification stop scaling the 3.5-character silent interval above 19,200 baud, and what does that cost you at 115,200?</div>
        <div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap to reveal &darr;</span><span class="hidden"><b>A:</b> At high baud rates 3.5 characters becomes very short &mdash; 334&nbsp;&micro;s at 115,200 &mdash; and reliably detecting a gap that small was impractical for the hardware and software of the time, so the specification fixes the interval at <b>1.750&nbsp;ms</b> (and 1.5T at 750&nbsp;&micro;s) above 19,200. The cost is that inter-frame overhead is about <b>5.2&times; longer than the scaled value would be</b>. In a fast, short-transaction network this becomes a visible share of the cycle: at 115,200 with an 8-byte request and a 21-byte response, the frames take 2.77&nbsp;ms and the mandatory gap takes 1.75&nbsp;ms &mdash; <b>39&nbsp;% of the wire-related time is now silence.</b></span></div>

        <div class="quiz-q">Q4. An energy meter's 32-bit total reads 3,795,845,121 when the true value is 123,456. Diagnose it precisely, and say why the equivalent error on a temperature float would be more dangerous.</div>
        <div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap to reveal &darr;</span><span class="hidden"><b>A:</b> 123,456 = 0x0001E240. The observed value is 0xE2400001 &mdash; the two 16-bit registers combined in the opposite order. This is a <b>CDAB / word-swap</b> error: the meter transmits the high word first (ABCD) and the master is assembling low word first. Fix the master's word-order setting, or swap the registers in the mapping. It is <b>not</b> a byte-swap within registers, which would give 0x0100&nbsp;0x40E2 = 16,793,826.<br><br>The equivalent error on a float is more dangerous because a wildly wrong integer is obvious, whereas IEEE-754 word-swapping can map a plausible value onto <i>another plausible value</i> &mdash; and a temperature reading of 30&nbsp;&deg;C that should be 24&nbsp;&deg;C passes every sanity check anyone will apply. The defence is to verify against a known asymmetric value at commissioning, not to rely on the number looking sensible.</span></div>

        <div class="quiz-q">Q5. Three SCADA clients poll one 16-device serial segment through a gateway. Each transaction takes 72&nbsp;ms. What is the segment's capacity, and what happens when the offered load exceeds it?</div>
        <div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap to reveal &darr;</span><span class="hidden"><b>A:</b> Capacity = 1/0.072 = <b>13.9 transactions per second</b>, and it is hard &mdash; the segment is half duplex with one transaction outstanding. Beyond it the gateway's queue (typically 8 deep) fills; then it either drops requests silently or returns <b>exception 0B, Gateway Target Failed to Respond</b>, and all three clients report an intermittent Ethernet problem that does not exist. Even below capacity, unsynchronised clients arrive in bursts: ten simultaneous requests put the tenth <b>720&nbsp;ms</b> behind, beyond most default timeouts. The fix is architectural &mdash; one owner polls the segment on its own schedule and serves the others from a cache, with the value's age exposed.</span></div>

        <div class="quiz-q">Q6. A supplier proposes putting a machine's emergency-stop status on Modbus so the SCADA can stop the line. What do you say, and why?</div>
        <div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap to reveal &darr;</span><span class="hidden"><b>A:</b> Reporting E-stop <i>status</i> to SCADA for information is fine and useful. Using Modbus to <i>perform</i> the stop is not acceptable and should be refused in writing. Modbus has no safety integrity: no black-channel safety layer, no guaranteed delivery time, no authentication, no detection of a stalled master, and a diagnostic default that silently holds the last value. A protective function needs a rated architecture &mdash; a hardwired safety relay or a safety fieldbus with a certified safety layer, designed to the required performance level under ISO 13849-1 or SIL under IEC 62061/61508 &mdash; see <a href="A52_Functional_Safety_SIL_Deep_Dive.html">A52</a> and <a href="A35_Cobot_Safety_Deep_Dive.html">A35</a>. The correct answer names the standard, offers the compliant alternative, and puts the refusal in the minutes.</span></div>
      </div>
    </div>

    <div class="memory">
      <div class="cap">MEMORY HOOK</div>
      <div class="big">Count transactions, not baud.<br>Measure the turnaround.<br>Write both addresses.<br>Two terminators, one bias, no stubs.</div>
    </div>

    <div class="connect">
      <span class="pill">&#8596; MICRO 01</span>
      <span>This module expands the 90-second card <a href="../01_Modbus_RTU.html">&ldquo;Modbus RTU&rdquo;</a>. Continue with:</span>
      <a href="A06_OPC_UA_Deep_Dive.html">A06 OPC UA &rarr;</a>
      <a href="A02_PROFINET_Deep_Dive.html">A02 PROFINET &rarr;</a>
      <a href="A14_SCADA_HMI_Deep_Dive.html">A14 SCADA &amp; HMI &rarr;</a>
      <a href="A46_Control_Panel_Wiring_Deep_Dive.html">A46 Panel Wiring &rarr;</a>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 15</span>
      <p>The taught module ends here. What follows is the <b>MSc practice pack</b>: five worked examples, ten marked problems, four derivations and a study path. Do the worked examples with a pen before reading the solutions. <b>~55 min for the pack.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 16 ============ -->
  <section class="page" id="p16">
    <div class="page-tag">Page 16 / 19<span class="rt">&middot; MSc practice pack &middot; ~18 min</span></div>
    <h2 class="page-title">Five Worked Examples</h2>

    <div class="card">
      <div class="label">HOW TO USE THESE</div>
      <p class="body">Each example states a situation, asks a question, and then works it fully. <b>Attempt each one on paper before reading past the question.</b> The value is not in the answers; it is in discovering which step you could not take unaided. Every number here is reproducible with the calculators on pages 7, 9 and 10.</p>
    </div>

    <div class="card">
      <div class="label">WE1 &mdash; A TEA FACTORY WITHERING LOFT: WILL ONE SECOND WORK?</div>
      <p class="body"><b>Situation.</b> Eighteen devices on one RS-485 segment at 9,600 baud, 8N1: twelve temperature controllers (measured turnaround 30&nbsp;ms, 6 holding registers each) and six fan VFDs (turnaround 12&nbsp;ms, 10 registers each). One read per device per cycle. <b>Question:</b> compute the cycle time, decide whether a 1&nbsp;s update is safe, and choose the cheapest change if it is not.</p>
      <div class="eqn">t_c = 11/9600 = 1.14583 ms      3.5 t_c = 4.010 ms

controller:  req 8 B  = 9.167 ms
             resp (5 + 12) = 17 B = 19.479 ms
             + turnaround 30 + gap 4.010
             T_ctl = <b>62.66 ms</b>

VFD:         req 8 B  = 9.167 ms
             resp (5 + 20) = 25 B = 28.646 ms
             + turnaround 12 + gap 4.010
             T_vfd = <b>53.82 ms</b>

T_cycle = 12(62.66) + 6(53.82) = 751.9 + 322.9 = <b>1,074.8 ms = 1.075 s</b></div>
      <p class="body"><b>Verdict on the 1&nbsp;s target: no, and not by a comfortable margin.</b> At 1.075&nbsp;s the design is already over, before any retry, any write injected by the operator, and any device added later. A network with zero margin is a network that will be reported as broken within six months.</p>
      <p class="body"><b>Choosing the change.</b> Split the budget first: byte time is 12(28.65) + 6(37.81) = 570.7&nbsp;ms; fixed cost is 12(34.01) + 6(16.01) = 504.1&nbsp;ms. The two terms are near parity, which page 9 predicted for 9,600 baud &mdash; so here, unusually, <b>raising the baud rate is genuinely effective</b>:</p>
      <div class="eqn">19,200:  12(46.33) + 6(32.91) = 555.9 + 197.5 = <b>753.4 ms</b>  &mdash; 33 % margin
38,400:  12(38.91) + 6(23.20) = 466.9 + 139.2 = <b>606.2 ms</b>  &mdash; 65 % margin
hard floor (turnaround only) = 12(30) + 6(12) = <b>432 ms</b></div>
      <p class="body"><b>Answer: change the baud rate to 19,200</b> &mdash; free, reversible, and it takes the cycle to 753&nbsp;ms with 33&nbsp;% margin. Confirm the cable supports it (page 8: 19,200 &times; length &le; 10<sup>8</sup> gives 5.2&nbsp;km, so any factory run is fine) and re-run the FC08 error counters for an hour afterwards to prove the margin is real. Note the shape of the reasoning: <b>we computed the split before choosing the lever.</b> Had the fixed term been 90&nbsp;% of the budget, as it was in the cold open, this answer would have been wrong.</p>
    </div>

    <div class="card">
      <div class="label">WE2 &mdash; SHOULD I OVER-READ THE GAP?</div>
      <p class="body"><b>Situation.</b> A meter's register map has the four values you need at PDU 0&ndash;3 and another six at PDU 40&ndash;45, with registers 4&ndash;39 undefined but readable. 9,600 baud, turnaround 35&nbsp;ms. <b>Question:</b> two transactions, or one over-reading the 36-register gap?</p>
      <div class="eqn">Option A &mdash; two transactions:
   T_A = 2 &times; [8&middot;t_c + t_TA + (5 + 2r)&middot;t_c + t_gap]
       = [9.167 + 35 + (5+8)(1.14583) + 4.010]
       + [9.167 + 35 + (5+12)(1.14583) + 4.010]
       = 63.07 + 67.66 = <b>130.73 ms</b>

Option B &mdash; one transaction of 46 registers (0 to 45):
   T_B = 9.167 + 35 + (5 + 92)(1.14583) + 4.010 = <b>159.32 ms</b>

<b>Two transactions win, by 28.6 ms.</b>

General break-even &mdash; the gap size g at which they are equal:
   saving from merging  = 13&middot;t_c + t_TA + t_gap      (one request + one
                                                     response overhead +
                                                     one turnaround + one gap)
   cost of merging      = 2g&middot;t_c

   <b>g* = (13&middot;t_c + t_TA + t_gap) / (2&middot;t_c)</b>

   at 9,600 / 35 ms:   g* = (14.90 + 35 + 4.010)/2.2917 = <b>23.5 registers</b>
   at 9,600 / 10 ms:   g* = <b>12.6</b>
   at 38,400 / 35 ms:  g* = <b>70.6</b>
   at 115,200 / 35 ms: g* = <b>198.9</b></div>
      <p class="body"><b>Answer: split, because the 36-register gap exceeds g* = 23.5 at this baud rate.</b> The general result is more useful than the specific one, and it is counter-intuitive in a productive way: <b>the faster the line, the more it pays to over-read.</b> At 115,200 baud you should merge across gaps of up to two hundred registers, because bytes have become almost free while the turnaround has not moved at all. This is the same two-term structure as page 9, applied to a different decision, and it is derived properly on page 18.</p>
      <p class="body">Two caveats that turn this from arithmetic into engineering. Some devices reject a range containing an unimplemented address with exception&nbsp;02, which settles the question regardless of the maths &mdash; test it. And the 125-register protocol limit, or the device's own smaller limit, caps g absolutely.</p>
    </div>

    <div class="card">
      <div class="label">WE3 &mdash; WHAT A BAD TIMEOUT COSTS, IN SECONDS AND IN TRUTH</div>
      <p class="body"><b>Situation.</b> The cold-open plant: 144 transactions per cycle, 72.24&nbsp;ms each, frame error rate 4&nbsp;%, retry timeout 1,000&nbsp;ms, one retry. <b>Question:</b> quantify the cost of the timeout setting, the cost of the error rate, and the number of wrong values that pass the CRC undetected each day.</p>
      <div class="eqn">clean cycle           = 144 &times; 72.24 ms                = <b>10.40 s</b>
failed transactions   = 0.04 &times; 144                    = <b>5.76 per cycle</b>
retry penalty         = 5.76 &times; 1.000 s                 = <b>+5.76 s</b>
observed cycle        = <b>16.16 s</b>   (55 % overhead from one config field)

with t_to = 4 &times; T_txn = 289 ms, rounded to 250 ms:
   penalty            = 5.76 &times; 0.250                   = <b>+1.44 s</b>  &rarr; 11.84 s
after the physical repair (p = 0.03 %):
   penalty            = 144 &times; 0.0003 &times; 0.250          = <b>+0.011 s</b> &rarr; 10.41 s

undetected corruption, BEFORE repair:
   cycles per day     = 86,400 / 16.16                   = 5,347
   corrupted frames   = 5,347 &times; 5.76                    = 30,799 per day
   undetected at 2&#8315;&sup1;&#8310; = 30,799 / 65,536                  = <b>0.47 per day</b>

undetected corruption, AFTER repair:
   = 86,400/10.41 &times; 144 &times; 0.0003 / 65,536             = <b>0.0055 per day</b>
                                                          (one per 182 days)</div>
      <p class="body"><b>Reading the result.</b> Three things are worth saying to a client from this arithmetic. The timeout alone accounted for <b>4.32&nbsp;s of a 16.16&nbsp;s cycle</b> &mdash; 27&nbsp;% &mdash; and cost nothing to fix. The physical repair mattered for a reason nobody had raised: it took the rate of <i>silently wrong</i> values from about one every two days to about one every six months. And the CRC did not prevent those; it merely made them rare. <b>Error detection converts a certainty into a probability, and you own the probability.</b></p>
      <p class="body">A last point of professional honesty: 0.47 undetected wrong values per day in an <i>energy billing</i> system is not obviously acceptable, and it is not obviously unacceptable either &mdash; it depends on whether a single wrong sample can move a total. Here it could, because the wrong sample was a cumulative counter, and a corrupted 32-bit counter reading can inject an enormous step. The mitigation is at the application layer: <b>reject any counter reading that decreases or increases by more than physically possible</b>. Two lines of code that make the CRC's residual irrelevant.</p>
    </div>

    <div class="card">
      <div class="label">WE4 &mdash; AN RS-485 AUDIT YOU CAN DO IN NINETY MINUTES</div>
      <p class="body"><b>Situation.</b> A rubber-glove factory: 26 devices, roughly 500&nbsp;m of trunk plus spurs, 19,200 baud, intermittent errors nobody has characterised. You have a multimeter, a USB&ndash;485 dongle and an afternoon. <b>Question:</b> what do you measure, in what order, and what does each result mean?</p>
      <div class="tbl-wrap">
        <table>
          <tr><th>Step</th><th>Measurement</th><th>Expected</th><th>What a deviation means</th></tr>
          <tr><td>1</td><td>Bus powered <b>down</b>: resistance A&ndash;B</td><td>~60 &Omega;</td><td>120 &Omega; = one terminator; 40 &Omega; = three; &gt;1 k&Omega; = none; near 0 = a short</td></tr>
          <tr><td>2</td><td>Bus powered, idle: DC volts A&ndash;B</td><td>+0.2 to +0.5 V</td><td>~0 V = no failsafe bias &rarr; garbage between frames</td></tr>
          <tr><td>3</td><td>A&ndash;common and B&ndash;common at the far end</td><td>Within &minus;7 to +12 V</td><td>Outside = no common reference or an earth-potential difference &rarr; isolate</td></tr>
          <tr><td>4</td><td>Walk the route; sketch the actual topology</td><td>Chain</td><td>Every spur measured. Any spur &gt; 0.3 m is a suspect</td></tr>
          <tr><td>5</td><td>Trunk length by cable markings or a TDR</td><td>&le; 1,200 m</td><td>19,200 &times; 500 m = 9.6&times;10<sup>6</sup> &mdash; well inside the 10<sup>8</sup> rule, so length is not the limit</td></tr>
          <tr><td>6</td><td>Screen continuity and bonding points</td><td>One bond</td><td>Two or more = an earth loop injecting 50 Hz</td></tr>
          <tr><td>7</td><td>Dongle in listen mode, 60 min, error count <b>per slave address</b></td><td>&lt; 0.1 %</td><td>A gradient along the bus localises the reflection or the noise source</td></tr>
          <tr><td>8</td><td>Repeat step 7 with the biggest motor started and stopped</td><td>No change</td><td>A change names the coupling source in one test</td></tr>
        </table>
      </div>
      <div class="eqn">Worked numbers for this site:
   rate &times; length = 19,200 &times; 500 = 9.6&times;10&#8310;  vs the 10&#8312; guideline  &rarr; <b>OK, 10&times; margin</b>
   propagation across 500 m at 5 ns/m = <b>2.5 &micro;s</b>       &rarr; irrelevant to timing
   26 nodes at 1 UL = 26 UL of 32                       &rarr; <b>OK</b>
   longest spur found: 14 m  &rarr; reflection returns after 2(14)(5 ns) = <b>140 ns</b>
        against a slew-limited driver rise time of ~200 ns  &rarr; <b>the reflection
        arrives inside the edge. This is the fault.</b></div>
      <p class="body"><b>Answer.</b> Steps 1, 2 and 7 will usually settle it inside an hour, and here step&nbsp;4 finds the cause: a 14&nbsp;m spur whose reflection returns during the driver's own transition, distorting the edge and eating the receiver's margin for every node near it. The fix is a repeater giving that branch its own terminated segment, or re-routing the branch into the chain. Note what the numbers eliminated: <b>length, node count and propagation delay were all provably innocent</b>, which is exactly the value of doing the arithmetic before buying cable.</p>
    </div>

    <div class="card">
      <div class="label">WE5 &mdash; WHY THE ENERGY TOTAL DISAGREED WITH THE UTILITY BILL BY 11 %</div>
      <p class="body"><b>Situation.</b> The cold-open plant's monitoring system integrated instantaneous power to estimate energy, sampling each meter once per cycle. The utility bills on a 15-minute maximum-demand window. <b>Question:</b> how much of the 11&nbsp;% discrepancy is explained by the sampling, and what is the correct architecture?</p>
      <div class="eqn">cycle time 16.16 s, jittering 14&ndash;19 s

samples per 15-minute demand window = 900 / 16.16 = <b>55.7</b>
  &mdash; and the sample instants are <b>not evenly spaced</b>, because the cycle
    length depends on that cycle's error count.

Integrating P&middot;&Delta;t with an unknown, correlated &Delta;t is not a measurement.

Aliasing: the plant's air compressor cycles with a ~30 s period.
   Nyquist requires sampling faster than <b>15 s</b> to represent it at all;
   at 16.16 s the compressor's contribution folds down to a slow
   beat of period 1/|1/16.16 &minus; 1/30| &asymp; <b>35 s</b> &mdash; a completely
   fictitious oscillation in the demand trend, which the energy team
   spent a fortnight trying to explain.</div>
      <p class="body"><b>The correct architecture is not to integrate at all.</b> Every meter of this class maintains its own cumulative energy register, accumulated internally at the measurement rate &mdash; typically every mains cycle. Reading that register once a minute and differencing gives energy that is <b>exact regardless of the poll cycle, the jitter or the aliasing</b>, because the integration happened in the instrument. The polled instantaneous power is then used only for trends and demand indication, where its limitations do not corrupt a total.</p>
      <div class="eqn">wrong:  E = &Sigma; P_i &middot; &Delta;t_i     with &Delta;t unknown and P aliased
right:  E = kWh_register(t&#8322;) &minus; kWh_register(t&#8321;)

  &mdash; poll cost of the right answer: <b>one transaction per meter per minute</b>
    = 48/60 = 0.8 transactions/s &times; 58.5 ms = <b>under 5 % of the bus</b>.
  &mdash; and it removes the jitter, the aliasing and the integration error
    <b>completely</b>, not approximately.</div>
      <p class="body">The residual discrepancy after this change was 0.4&nbsp;%, consistent with CT accuracy class and the meters' own tolerance. The lesson generalises well beyond Modbus: <b>where an instrument can accumulate, let it accumulate; poll the accumulator, never the rate.</b> The same argument applies to flow totalisers, run-hour meters and production counters, and it is one of the few places where a slower poll gives a <i>more</i> accurate answer.</p>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 16</span>
      <p>Five worked examples covering the budget, blocking, timeout economics, a physical audit and a measurement-architecture decision. <b>Next: ten marked problems, 90 marks.</b> Give yourself two hours and no calculator you cannot explain. <b>~25 min to read, longer to do.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 17 ============ -->
  <section class="page" id="p17">
    <div class="page-tag">Page 17 / 19<span class="rt">&middot; MSc practice pack &middot; ~25 min</span></div>
    <h2 class="page-title">Problem Set &mdash; 90 Marks</h2>

    <div class="card">
      <div class="label">INSTRUCTIONS</div>
      <p class="body">Two hours. Show the arithmetic. Where a problem asks you to <b>diagnose</b>, a ranked list with the test that discriminates between the candidates earns more than a single confident guess. Where it asks you to <b>design</b>, state your assumptions explicitly &mdash; an examiner marks the assumptions as hard as the numbers. Solutions follow each question; cover them.</p>
    </div>

    <div class="card">
      <div class="label">P1 &mdash; SCAN BUDGET FROM FIRST PRINCIPLES <span class="c-teal">[10 marks]</span></div>
      <p class="body">Sixty devices on one RS-485 segment at 9,600 baud, 8N1. Each is read twice per cycle, 12 holding registers per read. Measured turnaround is 25&nbsp;ms. (a) Compute the cycle time. (b) Compute it again at 38,400 baud and state the hard floor. (c) The requirement is 1&nbsp;s. Design a solution and justify the order of the steps. </p>
      <div class="quiz"><div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap for the solution &darr;</span><span class="hidden"><b>(a)</b> t_c = 1.14583&nbsp;ms; request 8&nbsp;B = 9.167&nbsp;ms; response (5+24) = 29&nbsp;B = 33.229&nbsp;ms; gap 4.010&nbsp;ms; turnaround 25&nbsp;ms. T = <b>71.41&nbsp;ms</b>; 120 transactions &rarr; <b>8.569&nbsp;s</b>.<br><br><b>(b)</b> At 38,400: t_c = 0.28646&nbsp;ms, request 2.292, response 8.307, gap 1.75 (fixed above 19,200), turnaround 25 &rarr; T = 37.35&nbsp;ms &rarr; <b>4.482&nbsp;s</b>. Hard floor = 120 &times; 25&nbsp;ms = <b>3.0&nbsp;s</b>. <i>Twelve times the baud rate bought 1.9&times;, and the floor is still three times the requirement.</i><br><br><b>(c)</b> The floor proves that no single-segment solution exists, so the design must reduce transactions and add segments, in this order: <b>(1)</b> merge the two reads into one contiguous read of 24 registers &mdash; 60 transactions, T = 98.9&nbsp;ms at 9,600 &rarr; 5.934&nbsp;s, or 44.2&nbsp;ms at 38,400 &rarr; <b>2.653&nbsp;s</b>; <b>(2)</b> classify by rate if any of the 24 registers is slow-moving, which typically removes a further 2&ndash;3&times;; <b>(3)</b> split across <b>three</b> segments of 20 devices &rarr; 2.653/3 = <b>0.884&nbsp;s</b>, meeting the requirement with 12&nbsp;% margin, or four segments for a comfortable 0.66&nbsp;s. Order justification: merging and classification are free and reduce what every later step must carry; the baud increase must follow any physical-layer work; segmentation is the only step that costs hardware and is therefore sized last, against what remains. <b>Marks:</b> 3 for (a), 3 for (b) including the floor, 4 for (c) with the ordering argument.</span></div></div>
    </div>

    <div class="card">
      <div class="label">P2 &mdash; FRAME CONSTRUCTION AND CRC <span class="c-teal">[8 marks]</span></div>
      <p class="body">Construct the complete RTU request to read <b>2 holding registers starting at traditional reference 40101</b> from slave&nbsp;10, give the CRC bytes in transmission order, state the expected response length, and state what running the CRC over the whole received frame should produce.</p>
      <div class="quiz"><div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap for the solution &darr;</span><span class="hidden"><b>Address conversion:</b> 40101 &rarr; PDU 101 &minus; 1 = <b>100 = 0x0064</b>. Slave 10 = 0x0A. FC03.<br><b>Frame:</b> <code>0A 03 00 64 00 02</code> + CRC. The CRC-16/Modbus of those six bytes is <b>0xAF84</b>, transmitted <b>low byte first</b>: <code>84 AF</code>.<br><b>Complete request:</b> <code>0A 03 00 64 00 02 84 AF</code> &mdash; 8 bytes.<br><b>Expected response:</b> address + function + byte count + 2&times;2 data + 2 CRC = <b>9 bytes</b>, beginning <code>0A 03 04 &hellip;</code>.<br><b>Whole-frame check:</b> running the CRC across all eight received bytes, including the two CRC bytes, yields <b>0x0000</b> for a valid frame &mdash; the standard single-comparison check used inside slave firmware.<br><b>Marks:</b> 2 address conversion, 2 frame bytes, 2 CRC value and order, 1 response length, 1 the zero-remainder property.</span></div></div>
    </div>

    <div class="card">
      <div class="label">P3 &mdash; THE PLAUSIBLE WORD SWAP <span class="c-teal">[8 marks]</span></div>
      <p class="body">A 32-bit energy counter is read as registers <code>0x000A</code> and <code>0x0005</code> and interpreted as UINT32 ABCD. (a) What value does the master report? (b) What would a CDAB master report? (c) Explain why this class of error is more dangerous than a swapped IEEE-754 float, and (d) give a commissioning test that detects it in one reading.</p>
      <div class="quiz"><div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap for the solution &darr;</span><span class="hidden"><b>(a)</b> 0x000A0005 = <b>655,365</b>. <b>(b)</b> 0x0005000A = <b>327,690</b>.<br><br><b>(c)</b> Both are entirely plausible kWh readings for an industrial site, so no range check, no operator and no sanity test will reject either. The error reveals itself only as a wrong <i>rate of increase</i>, which requires an independent reference to notice &mdash; and the factor is not constant, so it cannot be calibrated away. Contrast a swapped float: 24.7&nbsp;&deg;C is 0x41C5999A, and word-swapping gives 0x999A41C5 = &minus;1.59&times;10<sup>&minus;23</sup>, because the exponent field is taken from the wrong half. Almost every float swap yields a denormal or an astronomical value and is caught within minutes. <b>The dangerous errors are the ones that produce values inside the expected range</b>, and for 32-bit integers with both words populated, all four permutations usually do.<br><br><b>(d)</b> Read a register pair whose true value is known and <b>asymmetric in its two halves</b>, then compare all four permutations. Best practice: at commissioning, read the counter twice a known interval apart and check that the difference matches an independent measurement &mdash; a clamp meter over ten minutes, or the utility's own display. A single reading of a static counter cannot distinguish the permutations unless you already know the answer, which is why the <i>difference</i> test is the right one.<br><b>Marks:</b> 2 + 2 + 3 + 1.</span></div></div>
    </div>

    <div class="card">
      <div class="label">P4 &mdash; TIMING AND THE 1.5T RULE <span class="c-teal">[8 marks]</span></div>
      <p class="body">At 115,200 baud: (a) give t_c, the 3.5T and 1.5T intervals as the specification defines them, and the values they would take if the intervals still scaled. (b) A response of 21 bytes is delivered to your application in two chunks 6&nbsp;ms apart by a USB adapter. State precisely what a strict implementation does and why, and give three fixes in order of preference.</p>
      <div class="quiz"><div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap for the solution &darr;</span><span class="hidden"><b>(a)</b> t_c = 11/115,200 = <b>95.5&nbsp;&micro;s</b>. Scaled values would be 3.5t_c = <b>334&nbsp;&micro;s</b> and 1.5t_c = <b>143&nbsp;&micro;s</b>. The specification instead fixes them above 19,200 baud at <b>1.750&nbsp;ms</b> and <b>750&nbsp;&micro;s</b> &mdash; 5.2&times; and 5.2&times; longer respectively &mdash; because detecting sub-millisecond gaps reliably was impractical on ordinary hardware.<br><br><b>(b)</b> A 6&nbsp;ms gap inside a frame exceeds the 750&nbsp;&micro;s intra-frame limit by 8&times;, so a strict receiver declares the frame invalid and <b>discards it entirely</b>, including the part that arrived correctly; the master then times out and retries, and the sniffer on the wire shows a perfect response, because the fault is between the wire and your code. Fixes, in order: <b>(1)</b> reduce the adapter's latency timer to 1&ndash;2&nbsp;ms &mdash; free, immediate, and it also cuts round-trip time; <b>(2)</b> use a receive strategy that frames on <i>expected length plus terminal silence</i> rather than enforcing 1.5T on arrival timing, which is what every practical library does and is legitimate because the 1.5T rule is a statement about the wire, not about your buffer; <b>(3)</b> move the master to hardware with a real UART, or switch to Modbus ASCII whose explicit delimiters are immune to gap jitter. <b>Marks:</b> 4 + 4, with 1 mark reserved for observing that the sniffer and the master disagree because they observe different things.</span></div></div>
    </div>

    <div class="card">
      <div class="label">P5 &mdash; RESIDUAL ERROR AND WHAT TO DO ABOUT IT <span class="c-teal">[9 marks]</span></div>
      <p class="body">A bus runs 144 transactions per 10.4&nbsp;s cycle with a 2&nbsp;% frame error rate. (a) How many corrupted frames per day? (b) How many pass the CRC undetected? (c) One of the polled values is a 32-bit production counter feeding a billing system. Assess the risk and specify a mitigation that does not depend on the CRC.</p>
      <div class="quiz"><div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap for the solution &darr;</span><span class="hidden"><b>(a)</b> Cycles per day = 86,400/10.4 = 8,308. Corrupted frames = 8,308 &times; 144 &times; 0.02 = <b>23,926 per day</b>.<br><b>(b)</b> At a residual undetected rate of 2<sup>&minus;16</sup> for long bursts: 23,926/65,536 = <b>0.37 per day</b>, about one every 2.7 days. (Credit for noting this is an upper bound: single, double, odd-count and &le;16-bit burst errors are detected with certainty, so the true figure is lower and depends on the error mechanism &mdash; a genuinely bursty noise source is closer to this bound than random single-bit errors, which are never missed.)<br><br><b>(c) Risk.</b> A corrupted 32-bit counter is not a small error; flipping one bit of the high word changes the value by up to 2<sup>31</sup>. One undetected corruption every three days in a billing feed is a material financial and reputational exposure, and it will be blamed on the meter.<br><b>Mitigation, at the application layer, independent of the CRC:</b> (1) <b>monotonicity check</b> &mdash; reject any reading below the previous one, since a cumulative counter cannot decrease except at a documented rollover; (2) <b>rate-of-change limit</b> &mdash; reject any increase exceeding the physically possible maximum over the elapsed interval (installed capacity &times; &Delta;t &times; a margin); (3) <b>read-twice confirmation</b> for the counter specifically, accepting only a consistent pair, which costs one extra transaction per minute; (4) log every rejection, because a rising rejection rate is the earliest warning that the physical layer is degrading. Then fix the 2&nbsp;% error rate, which is the actual defect. <b>Marks:</b> 2 + 3 (with 1 for the upper-bound caveat) + 4.</span></div></div>
    </div>

    <div class="card">
      <div class="label">P6 &mdash; RS-485 SEGMENT DESIGN <span class="c-teal">[9 marks]</span></div>
      <p class="body">Design a segment for 40 devices spread over three buildings, maximum 620&nbsp;m between the furthest two, 38,400 baud required. Devices use 1/4-unit-load transceivers. State the topology, termination, biasing, screening, isolation and the maximum stub length, and justify each with a number where one exists.</p>
      <div class="quiz"><div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap for the solution &darr;</span><span class="hidden"><b>Feasibility first.</b> Rate &times; length = 38,400 &times; 620 = 2.4&times;10<sup>7</sup>, against the 10<sup>8</sup> guideline &mdash; <b>4&times; margin, feasible</b>. Loading: 40 &times; 0.25 = <b>10 unit loads of the 32 permitted</b> (a 1/4-UL bus supports 128 nodes), so node count is not the constraint. Propagation across 620&nbsp;m = <b>3.1&nbsp;&micro;s</b>, irrelevant against any turnaround.<br><br><b>Topology.</b> Daisy chain along the trunk, in and out at every device. <b>Three buildings means three earth systems</b>, so this is the decisive point: place an <b>isolated repeater at each building boundary</b>, giving three independently terminated segments. This is not optional in Sri Lanka &mdash; inter-building earth-potential differences during a lightning event routinely exceed the &minus;7 to +12&nbsp;V common-mode window, which destroys transceivers rather than merely corrupting data. The repeaters also restore the 32-UL budget and the length budget per segment, and they localise a fault to one building.<br><br><b>Per segment:</b> 120&nbsp;&Omega; termination at the two physical ends only (verify: 60&nbsp;&Omega; across A&ndash;B with power off); failsafe bias at exactly one point per segment, ~470&nbsp;&Omega; pull-up/pull-down from 5&nbsp;V giving about 300&nbsp;mV idle; screened 120&nbsp;&Omega; twisted pair with A and B in the <i>same</i> pair; a third conductor as signal common; screen bonded at <b>one</b> end of each segment.<br><b>Stubs:</b> with a slew-limited driver (t_rise &asymp; 200&nbsp;ns) the rule 2L/v &lt; t_rise/5 gives L &lt; 4&nbsp;m, but specify <b>&le; 0.3&nbsp;m</b> so that no future driver choice or contractor shortcut can break it.<br><b>Also specify:</b> surge protection at each building entry, segregation of 300&nbsp;mm from motor cables, and an FC08 error-counter acceptance test per segment. <b>Marks:</b> 2 feasibility numbers, 3 isolation/repeater reasoning, 2 termination and bias, 2 stubs, screen and cable.</span></div></div>
    </div>

    <div class="card">
      <div class="label">P7 &mdash; THE GATEWAY THAT COULD NOT KEEP UP <span class="c-teal">[9 marks]</span></div>
      <p class="body">Twenty devices behind one gateway serial port, 9,600 baud, 10 registers per read, 20&nbsp;ms turnaround. Three clients poll: SCADA every second, a historian every 2&nbsp;s, an energy dashboard every 5&nbsp;s, each reading all twenty devices. (a) Segment capacity? (b) Offered load? (c) What will the clients observe, and (d) what do you do?</p>
      <div class="quiz"><div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap for the solution &darr;</span><span class="hidden"><b>(a)</b> T = 9.167 + 20 + (5+20)(1.14583) + 4.010 = <b>61.82&nbsp;ms</b>; capacity = 1/0.06182 = <b>16.2 transactions/s</b>.<br><b>(b)</b> Offered = 20(1 + 0.5 + 0.2) = <b>34 transactions/s</b> &mdash; <b>2.1&times; capacity</b>. The link is oversubscribed by more than a factor of two and no amount of tuning will fix it.<br><br><b>(c)</b> The gateway's queue (typically 8) fills within about half a second. Then requests are dropped silently or answered with <b>exception 0B</b>; clients time out irregularly; each client sees a different subset of devices failing at different times, because which request survives depends on arrival order. Every client's operator reports &ldquo;an intermittent network problem&rdquo;, and Wireshark on the Ethernet side shows a healthy network, because it is one. Even at 60&nbsp;% average load, unsynchronised bursts would put a tenth queued request 620&nbsp;ms behind.<br><br><b>(d)</b> Architectural, not configurational: <b>one owner per serial segment</b>. Let the gateway (or one poller) read the twenty devices once per second on its own schedule &mdash; 20 transactions/s, still above the 16.2 capacity, so <b>additionally</b> merge each device's reads into one transaction if not already, and/or move to two serial ports (10 devices each &rarr; 0.62&nbsp;s per cycle per port). Serve the historian and dashboard from the poller's cache over Modbus TCP, MQTT or OPC UA, <b>publishing the acquisition timestamp with every value</b> so the consumers know the age. Credit for noting that the three clients did not need three polls: they needed the same data at three different rates, which a cache provides for free. <b>Marks:</b> 2 + 2 + 3 + 2.</span></div></div>
    </div>

    <div class="card">
      <div class="label">P8 &mdash; DIAGNOSE: &ldquo;IT WORKS UNTIL WE START THE EXTRUDER&rdquo; <span class="c-teal">[10 marks]</span></div>
      <p class="body">A 15-device bus at 19,200 baud runs cleanly. Whenever a 55&nbsp;kW extruder drive starts, three devices at the far end of the bus report CRC errors for about four seconds, then recover. The drive has been in service for years; the Modbus network was added last month. Give five ranked hypotheses, the discriminating test for each, and the fix for the most likely.</p>
      <div class="quiz"><div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap for the solution &darr;</span><span class="hidden"><b>Framing observation first:</b> the fault is correlated with a known event, affects only the electrically distant nodes, and is transient &mdash; that combination points to <b>coupled interference plus thin signal margin</b>, not to a fault in any device.<br><br><b>1. Capacitive/inductive coupling from the VFD motor cable</b> running parallel to the Modbus cable. <i>Test:</i> measure the separation and parallel run length; temporarily re-route a section or run a spare cable along a different path and repeat the start. <i>Fix:</i> 300&nbsp;mm separation, cross at right angles, screened motor cable bonded 360&nbsp;&deg; at both ends at the drive and motor (a motor cable's screen is bonded both ends &mdash; the opposite of the signal-cable rule, and for the opposite reason: it is carrying the return current, not avoiding a loop). See <a href="A08_VFD_Deep_Dive.html">A08</a>.<br><b>2. Common-mode transient / earth-potential shift</b> on start. <i>Test:</i> scope A&ndash;common at the far end during a start; look for excursions beyond &plusmn;7&nbsp;V. <i>Fix:</i> isolated repeater between the drive panel and the rest of the bus.<br><b>3. Thin margin at the far end from a missing terminator or bias</b> &mdash; the interference is merely revealing it. <i>Test:</i> 60&nbsp;&Omega; check with power off; idle A&ndash;B voltage. <i>Fix:</i> correct termination and bias. <b>This is the cheapest test and should be done first even though it ranks third as a cause.</b><br><b>4. Screen bonded at both ends</b>, so the start-up inrush drives current through the screen. <i>Test:</i> clamp meter on the screen during a start. <i>Fix:</i> single-point bond.<br><b>5. Shared, inadequate 24&nbsp;V supply</b> sagging on inrush and browning out the far transceivers. <i>Test:</i> scope the 24&nbsp;V rail at the far panel during a start. <i>Fix:</i> separate supply or local decoupling.<br><br><b>Most likely: 1, aggravated by 3.</b> The fault appeared when the Modbus network was added, which tells you the drive is unchanged and the new cable was routed badly &mdash; the commonest single cause of this exact symptom. Expected fix: re-route with separation and correct the termination and bias, then prove it with an FC08 error count across ten starts. <b>Marks:</b> 5 for ranked hypotheses, 3 for discriminating tests, 2 for the fix and its verification.</span></div></div>
    </div>

    <div class="card">
      <div class="label">P9 &mdash; DESIGN A RURAL WATER SCHEME <span class="c-teal">[10 marks]</span></div>
      <p class="body">Eight remote pump houses, each with a flow meter, a pressure transmitter and a soft starter on a local Modbus RTU loop, reporting to a central SCADA over 4G. Per site: 3 devices, turnaround 45&nbsp;ms, 16 registers each, 19,200 baud. Specify the architecture, compute the local cycle, and state honestly what the SCADA can and cannot be told about time.</p>
      <div class="quiz"><div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap for the solution &darr;</span><span class="hidden"><b>Local cycle.</b> t_c = 0.57292&nbsp;ms; request 4.583; response (5+32) = 37&nbsp;B = 21.198; gap 2.005; turnaround 45 &rarr; T = <b>72.79&nbsp;ms</b>; 3 devices &rarr; <b>0.218&nbsp;s per site</b>. Ample; the local loop is not the constraint and should be specified at 1&nbsp;s with 4.5&times; margin.<br><br><b>Architecture.</b> An edge gateway at each site owns its serial loop and polls at 1&nbsp;s, caching with acquisition timestamps. Northbound over 4G it must <b>publish</b>, not be polled: MQTT/Sparkplug or OPC UA PubSub with report-by-exception and store-and-forward. Reason: 4G round-trip is 60&ndash;300&nbsp;ms and unreliable, and polling eight sites sequentially across it re-creates the cold-open problem at a larger scale (this is exactly the argument in <a href="A14_SCADA_HMI_Deep_Dive.html">A14</a>). Size the buffer for the longest realistic outage &mdash; 8&nbsp;h at 1&nbsp;s and ~60 changing tags is well under 100&nbsp;MB, so specify 24&nbsp;h and stop worrying. Gateways must be read-only northbound unless a control path is genuinely required; if it is, it goes over a VPN with authentication, never a port forward (page 13). Local autonomy is mandatory: <b>the pump control logic must live at the site</b> and continue correctly with the link down, because a water scheme cannot depend on a mobile network.<br><br><b>What can and cannot be said about time.</b> Can: the acquisition timestamp from the gateway (NTP-disciplined, good to tens of milliseconds), the value's age at the SCADA, and the data-quality flag. Cannot: any claim of simultaneity between sites finer than the gateway clock synchronisation; any sequence-of-events ordering between sites, because Modbus carries no time and the gateway timestamps arrival, not measurement; any assertion that a value is live rather than cached. The SCADA display must therefore show an age or a staleness indication per site, and alarms must be derived <b>at the gateway</b>, where the data is fresh, not centrally on possibly stale values. <b>Marks:</b> 3 cycle computation, 4 architecture including store-and-forward and local autonomy, 3 the honest time statement.</span></div></div>
    </div>

    <div class="card">
      <div class="label">P10 &mdash; SYNTHESIS: THE REQUEST YOU SHOULD REFUSE <span class="c-teal">[9 marks]</span></div>
      <p class="body">A client asks you to deliver, on one existing RS-485 segment: 120 devices, all parameters at 1&nbsp;s, an operator write path from a cloud dashboard, and the machine interlock chain moved onto Modbus &ldquo;to save wiring&rdquo;. Turnaround averages 30&nbsp;ms. Respond as an engineer: what you will do, what you will not, and why &mdash; with numbers.</p>
      <div class="quiz"><div class="quiz-answer" onclick="this.classList.toggle('revealed')"><span class="tap">Tap for the solution &darr;</span><span class="hidden"><b>1. The 1-second requirement on one segment is impossible, and the proof is one line.</b> The turnaround floor alone is 120 &times; 30&nbsp;ms = <b>3.6&nbsp;s</b> for a single transaction per device, before a single byte is transmitted. At a realistic 70&nbsp;% target utilisation that needs <b>at least 6 segments</b>, and more if any device needs two transactions. <i>What I will do:</i> deliver 1&nbsp;s on 6&ndash;8 segments via a multi-port gateway, or deliver a classified scheme on fewer segments &mdash; 1&nbsp;s for the values that change, 10&nbsp;s and 60&nbsp;s for those that do not &mdash; and show the client the classification so the trade is theirs, made with numbers.<br><br><b>2. The cloud write path: yes, with conditions, or no.</b> A write path from outside the OT network to devices with no authentication is an unauthenticated remote-control interface (page 13). <i>What I will do:</i> writes permitted only through a gateway with a <b>whitelist of specific registers and value ranges</b>, over a VPN with MFA, with every write logged with user, time, register and value, and with the device-side comms-loss behaviour tested and documented. <i>What I will not do:</i> forward port 502, or allow arbitrary register writes from a cloud service.<br><br><b>3. The interlock chain: refused, in writing.</b> Modbus has no safety integrity, no bounded delivery time, no black-channel safety layer and no detection of a stalled master; a fault that leaves the last value latched is indistinguishable from a healthy interlock. Moving a protective function onto it would breach ISO 12100 / ISO 13849-1 and IEC 62061 and would be indefensible after an incident (<a href="A52_Functional_Safety_SIL_Deep_Dive.html">A52</a>, <a href="A35_Cobot_Safety_Deep_Dive.html">A35</a>). <i>What I offer instead:</i> keep the interlock hardwired or on a certified safety bus, and put its <b>status</b> on Modbus for monitoring &mdash; which delivers the visibility they actually wanted at no risk. Quantify the saving they are chasing so the refusal is not merely a refusal: the wiring saved is typically a few hundred metres of cable against a machine that cannot be legally operated.<br><br><b>Marks:</b> 3 for the floor calculation and the segment count, 3 for a proportionate, conditional yes on writes, 3 for a refusal that names the standards and offers a compliant alternative. An answer that refuses everything scores as poorly as one that accepts everything.</span></div></div>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 17</span>
      <p>Ninety marks across budget, framing, data representation, timing, error statistics, physical design, gateways, diagnosis, system architecture and professional judgement. <b>Next: four derivations</b> &mdash; the results this module has been using, proved. <b>~14 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 18 ============ -->
  <section class="page" id="p18">
    <div class="page-tag">Page 18 / 19<span class="rt">&middot; MSc practice pack &middot; ~14 min</span></div>
    <h2 class="page-title">Four Derivations</h2>

    <div class="card">
      <div class="label">D1 &mdash; THE TWO-TERM BUDGET LAW, ITS FLOOR AND ITS CROSSOVER <span class="tier t-core">CORE</span></div>
      <p class="body">This is the result the whole module rests on. Start from one transaction and be careful about what depends on the baud rate and what does not.</p>
      <div class="eqn">Let  B      = baud rate (bit/s)
     m      = bits per character (11 for Modbus serial)
     t_c    = m/B                                   character time
     N_i    = total bytes in transaction i (request + response)
     t_TA,i = slave i turnaround time
     t_g(B) = inter-frame silence = max(3.5&middot;m/B , 1.75 ms)

One transaction:
     T_i = N_i&middot;t_c + t_TA,i + t_g(B)                                 (1)

A cycle of n transactions on ONE half-duplex segment is a plain sum,
because exactly one transaction may be outstanding:

     T_cycle = &Sigma;&#7522; T_i
             = (&Sigma; N_i)&middot;(m/B)  +  &Sigma; t_TA,i  +  n&middot;t_g(B)

Write N_tot = &Sigma; N_i and let t&#772;_TA be the mean turnaround:

     <b>T_cycle = N_tot&middot;m/B  +  n&middot;(t&#772;_TA + t_g(B))</b>                    (2)
                &#8592; term A &rarr;      &#8592;&mdash;&mdash;&mdash; term B &mdash;&mdash;&mdash;&rarr;

<b>Term A</b> is inversely proportional to B.
<b>Term B</b> is independent of B once B &gt; 19,200, where t_g is fixed at
1.75 ms; below that it carries a small 1/B component through t_g.

<b>The floor.</b> Take the limit:

     lim (B &rarr; &infin;) T_cycle = n&middot;(t&#772;_TA + 1.75 ms)                      (3)

  &mdash; a hard lower bound set by the DEVICES and the TRANSACTION COUNT.
    No serial speed, no better master, no cable improves it.

<b>The crossover.</b> The two terms are equal when

     N_tot&middot;m/B = n&middot;(t&#772;_TA + t_g)
     &rarr; <b>B* = N_tot&middot;m / [ n&middot;(t&#772;_TA + t_g) ]</b>                        (4)

For a uniform network, N_tot = n&middot;N, so B* = N&middot;m/(t&#772;_TA + t_g):
the crossover <b>does not depend on the number of devices at all.</b>

  N = 29 bytes, m = 11, t_TA = 35 ms, t_g = 4.01 ms:
     B* = 319 / 0.03901 = <b>8,177 baud</b>
  ignoring t_g (the usual quick estimate): 319/0.035 = <b>9,114 baud</b></div>
      <p class="body"><b>Three consequences, and they are the examinable ones.</b> First, equation&nbsp;(3) means that a specification is either achievable or not <i>before you choose any hardware</i>: compute n&middot;t&#772;<sub>TA</sub> and compare it with the requirement. Second, equation&nbsp;(4) says the crossover baud is a property of the <b>transaction shape and the devices</b>, not of the network size &mdash; so a two-device network and a hundred-device network built from the same instruments have the same answer to &ldquo;will more baud help?&rdquo;. Third, since term&nbsp;B is proportional to n, <b>halving the transaction count is always at least as good as doubling the baud rate, and is better whenever B &gt; B*</b>. That inequality is the module's memory hook in algebraic form.</p>
      <p class="body">Adding errors is straightforward and worth doing, because it shows where a bad timeout sits in the structure. With frame error probability p, retry limit k and timeout t<sub>to</sub>, each transaction is attempted 1 + p + p<sup>2</sup> + &hellip; times, and each failed attempt costs a full timeout rather than a full transaction:</p>
      <div class="eqn">     T_cycle(p) &asymp; T_cycle(0) &middot; 1/(1&minus;p)  +  n&middot;p&middot;t_to               (5)

  for small p the first correction is negligible and the second is not:
     p = 0.04, n = 144, t_to = 1.0 s  &rarr;  <b>+5.76 s</b>
     p = 0.04, n = 144, t_to = 0.25 s &rarr;  <b>+1.44 s</b>

  <b>The timeout enters LINEARLY and multiplied by n.</b> It is the highest-
  leverage single number in a Modbus configuration, and it is the one
  most often left at a vendor default.</div>
    </div>

    <div class="card">
      <div class="label">D2 &mdash; EVERY QUANTITY LIMIT FROM ONE BUFFER SIZE <span class="tier t-stretch">STRETCH</span></div>
      <p class="body">Modbus's apparently arbitrary limits &mdash; 125 registers, 2000 coils, 123, 1968 &mdash; all follow from a single number, and being able to reconstruct them shows you understand the frame rather than having memorised a table.</p>
      <div class="eqn">Axiom: the serial ADU shall not exceed <b>256 bytes</b>.

  ADU_RTU = 1 (address) + PDU + 2 (CRC)
  &rarr; PDU_max = 256 &minus; 3 = <b>253 bytes</b>
  &rarr; data after the function code = 253 &minus; 1 = <b>252 bytes</b>

<b>FC03 / FC04 read registers.</b> Response PDU = FC(1) + byte count(1) + 2n
     1 + 1 + 2n &le; 253  &rarr;  2n &le; 251  &rarr;  n &le; 125.5  &rarr;  <b>n = 125</b>

<b>FC01 / FC02 read bits.</b> Response PDU = FC(1) + byte count(1) + ceil(n/8)
     ceil(n/8) &le; 251  &rarr;  n &le; 2008
     the specification rounds to a decimal figure  &rarr;  <b>n = 2000</b>

<b>FC16 write multiple registers.</b> Request PDU = FC(1) + addr(2) + qty(2)
                                          + byte count(1) + 2n
     6 + 2n &le; 253  &rarr;  2n &le; 247  &rarr;  n &le; 123.5  &rarr;  <b>n = 123</b>

<b>FC15 write multiple coils.</b>  6 + ceil(n/8) &le; 253  &rarr;  ceil(n/8) &le; 247
     &rarr; n &le; 1976, specified as <b>1968</b> (= 246&times;8, one byte of margin)

<b>FC23 read/write.</b> Request = FC(1) + 4 read fields(8) + 4 write fields(8)
     &hellip; wait: read addr(2)+read qty(2)+write addr(2)+write qty(2)
             + byte count(1) + 2n_w  &rarr; 10 + 2n_w &le; 253 &rarr; <b>n_w = 121</b>
     Response = FC(1) + byte count(1) + 2n_r &le; 253      &rarr; <b>n_r = 125</b>

<b>Modbus TCP.</b> ADU = 7 (MBAP) + PDU &le; 260, PDU unchanged at 253
     &rarr; <b>every quantity limit is identical on TCP.</b> The limits are a
       property of the PDU, and the PDU is the part that never changes.</div>
      <p class="body">The 256-byte axiom itself has no protocol justification &mdash; it is the receive-buffer size of the 1979 Modicon implementation. It is a good example of a phenomenon worth recognising generally: <b>in a long-lived standard, the constants are usually archaeology.</b> Understanding that they are archaeology rather than physics tells you which constraints a future revision might relax and which are structural.</p>
    </div>

    <div class="card">
      <div class="label">D3 &mdash; WHY CRC-16 DETECTS WHAT IT DETECTS <span class="tier t-stretch">STRETCH</span></div>
      <p class="body">Treat the message bits as coefficients of a polynomial M(x) over GF(2). Multiply by x<sup>16</sup> to make room, divide by the generator G(x), and transmit the remainder R(x) alongside. The received polynomial is T(x) = M(x)&middot;x<sup>16</sup> + R(x), which is divisible by G(x) by construction.</p>
      <div class="eqn">received:  T'(x) = T(x) + E(x)        E(x) = the error polynomial

  T'(x) mod G(x) = [T(x) mod G] + [E(x) mod G] = 0 + E(x) mod G

  <b>An error is UNDETECTED if and only if G(x) divides E(x).</b>       (6)

Everything else follows from (6) and from the factorisation

  G(x) = x&sup1;&#8310; + x&sup1;&#8309; + x&sup2; + 1 = (x + 1)(x&sup1;&#8309; + x + 1)              (7)

<b>Single-bit errors.</b> E(x) = x&#7522;. G has more than one term, so it cannot
divide a monomial.  &rarr; <b>always detected.</b>

<b>Odd numbers of errors.</b> If E has an odd number of terms then E(1) = 1.
But (x + 1) | G, so any multiple of G satisfies E(1) = 0.
Contradiction  &rarr; <b>all odd-weight errors detected.</b>  This is exactly what
the (x + 1) factor buys, and it is why generators are chosen to have it.

<b>Two-bit errors.</b> E(x) = x&#7522; + x&#690; = x&#690;(x&#7522;&#8315;&#690; + 1), i &gt; j.  G divides this
only if the primitive factor x&sup1;&#8309; + x + 1 divides x&#7502; + 1 where d = i &minus; j.
A primitive polynomial of degree 15 has order 2&sup1;&#8309; &minus; 1 = 32,767, so the
smallest such d is <b>32,767 bits</b> &mdash; far longer than any Modbus frame
(256 bytes = 2,048 bits).  &rarr; <b>all double-bit errors detected.</b>

<b>Burst errors.</b> A burst of length L is E(x) = x&#690;&middot;b(x) with deg b = L&minus;1.
G cannot divide x&#690;, so it must divide b(x); impossible if L &minus; 1 &lt; 16.
  &rarr; <b>every burst of 16 bits or fewer is detected.</b>
  L = 17 exactly:  fraction undetected = 2&#8315;&#185;&#8309; = <b>1 / 32,768</b>
  L &gt; 17:          fraction undetected = 2&#8315;&#185;&#8310; = <b>1 / 65,536</b>

<b>Hamming distance 4</b> for frames under 32,767 bits: so 1, 2 and 3-bit
errors are always caught, and <b>some</b> 4-bit patterns are not.</div>
      <p class="body">Two practical corollaries. First, the <b>whole-frame check</b>: because T(x) is divisible by G(x), running the same CRC over the received message <i>including</i> its two CRC bytes yields zero for a valid frame. That is one comparison instead of extracting and comparing two bytes, and it is what real firmware does. Second, and more important operationally: <b>the residual undetected rate is a rate, not a guarantee</b>. Multiply 2<sup>&minus;16</sup> by your corrupted-frame rate to get wrong values per day (WE3). If that number is unacceptable for the data in question &mdash; and for a cumulative counter feeding a bill, it usually is &mdash; the answer is an application-layer plausibility check, because no error-detecting code will do it for you.</p>
      <p class="body">Finally, note what a CRC provably does <b>not</b> do: it offers no protection against a deliberate attacker, who simply recomputes it. CRC is a code against noise; a MAC is a code against people. Confusing the two is the single commonest error in industrial-protocol risk assessments (page 13, <a href="A54_OT_Cybersecurity_Deep_Dive.html">A54</a>).</p>
    </div>

    <div class="card">
      <div class="label">D4 &mdash; OPTIMAL BLOCKING OF A SPARSE REGISTER MAP <span class="tier t-stretch">STRETCH</span></div>
      <p class="body">You need registers scattered across a map. Merging two reads across a gap costs the extra data bytes but saves a whole transaction overhead. Where is the break-even, and how do you block an arbitrary map optimally?</p>
      <div class="eqn">Two adjacent blocks of r&#8321; and r&#8322; registers separated by a gap of g.

Split:   T_split = [8t_c + t_TA + (5 + 2r&#8321;)t_c + t_g]
                 + [8t_c + t_TA + (5 + 2r&#8322;)t_c + t_g]

Merged:  T_merge =  8t_c + t_TA + (5 + 2(r&#8321;+g+r&#8322;))t_c + t_g

Subtract &mdash; the r&#8321; and r&#8322; data terms cancel:

  T_split &minus; T_merge = (8 + 5)t_c + t_TA + t_g &minus; 2g&middot;t_c

Merging wins when this is positive:

  <b>g &lt; g* = (13&middot;t_c + t_TA + t_g) / (2&middot;t_c)</b>                        (8)

Substituting t_c = m/B and t_g = max(3.5m/B, 1.75 ms):

  <b>g* = 6.5 + (t_TA + t_g)&middot;B / (2m)</b>                              (9)

  9,600 baud,  t_TA = 35 ms:  g* = 6.5 + 0.03901&times;9600/22   = <b>23.5</b>
  9,600 baud,  t_TA = 10 ms:  g* = 6.5 + 0.01401&times;9600/22   = <b>12.6</b>
 38,400 baud,  t_TA = 35 ms:  g* = 6.5 + 0.03675&times;38400/22  = <b>70.6</b>
115,200 baud,  t_TA = 35 ms:  g* = 6.5 + 0.03675&times;115200/22 = <b>198.9</b>

  <b>g* grows linearly with baud rate.</b> The faster the line, the more
  aggressively you should over-read. This is the same structure as D1
  seen from the other side: as bytes get cheap, transactions do not.

<b>Blocking an arbitrary map.</b> Sort the required addresses; walk the
sorted list merging any two consecutive points whose separation is
less than g*; then split any resulting block longer than the device's
maximum quantity R_max. This greedy pass is optimal for the cost model
above, because the cost is additive over blocks and the merge decision
for each gap is independent of every other gap &mdash; merging across a gap
never changes the sign of the decision at any other gap. Complexity
O(k log k) for k points, dominated by the sort.

<b>Caveats that the model does not contain:</b>
  &bull; a device may reject a range spanning an unimplemented address (exc. 02)
  &bull; R_max may be far below the protocol's 125
  &bull; registers in one block share a poll rate &mdash; merging a 1 s value with
    a 60 s value forces the slow one to 1 s, which can COST more than the
    transaction it saved. Block by rate class first, then by address.</div>
      <p class="body">That last caveat is the one that separates a correct answer from a complete one. The optimisation above minimises the cost of <i>one</i> cycle at a fixed set of registers; the real objective is the long-run transaction rate across all rate classes, and there the right sequence is: <b>classify by poll rate &rarr; block within each class using (8) &rarr; cap at R<sub>max</sub></b>. Applying the greedy merge before classification is a common and expensive mistake, because it silently promotes slow data into the fast class.</p>
    </div>

    <div class="card">
      <div class="label">SEVEN TRAPS THAT CATCH GOOD ENGINEERS</div>
      <div class="tbl-wrap">
        <table>
          <tr><th>#</th><th>Trap</th><th>The correction</th></tr>
          <tr><td>1</td><td>&ldquo;Raise the baud rate to fix the cycle time&rdquo;</td><td>Compute term A against term B first. Above B* &asymp; 8&ndash;9&nbsp;kbaud for a typical transaction, the fixed term dominates and the gain is bounded by the floor n&middot;t&#772;<sub>TA</sub>.</td></tr>
          <tr><td>2</td><td>&ldquo;A good CRC means the value is correct&rdquo;</td><td>It means the frame is intact with probability 1 &minus; 2<sup>&minus;16</sup> per corrupted frame. Multiply by your error rate to get wrong values per day, then add an application-layer plausibility check.</td></tr>
          <tr><td>3</td><td>&ldquo;The cable is too long, that is why it is slow&rdquo;</td><td>Length limits maximum baud rate and reliability. Propagation is 5&nbsp;ns/m &mdash; 6&nbsp;&micro;s over 1,200&nbsp;m, invisible against a 35&nbsp;ms turnaround. Length and throughput are unrelated.</td></tr>
          <tr><td>4</td><td>&ldquo;Modbus TCP is faster than Modbus RTU&rdquo;</td><td>Only if there is no serial segment behind the gateway. Otherwise the serial budget is unchanged, and added concurrency makes it worse. More <i>ports</i> make it faster; a faster transport does not.</td></tr>
          <tr><td>5</td><td>&ldquo;Endianness is a Modbus ambiguity&rdquo;</td><td>The protocol's byte order is defined and big-endian. What is undefined is how a <i>manufacturer</i> spreads a value across registers &mdash; a documentation problem, solved by testing and by preferring scaled 16-bit integers.</td></tr>
          <tr><td>6</td><td>&ldquo;A multi-register read is atomic&rdquo;</td><td>Atomicity is a device property and is usually absent. A counter can roll over mid-response. Read twice, or reconstruct rollovers, or use a device that snapshots.</td></tr>
          <tr><td>7</td><td>&ldquo;Termination: more is safer&rdquo;</td><td>Exactly two, at the two physical ends. Three loads the driver below its guaranteed 1.5&nbsp;V; one leaves a reflecting end. Verify with 60&nbsp;&Omega; across A&ndash;B, powered down.</td></tr>
        </table>
      </div>
    </div>

    <div class="checkpoint">
      <span class="cp-t">&#9209; CHECKPOINT 18</span>
      <p>Four derivations proved from first principles and seven traps named. <b>Last page: glossary, reading, a six-week study path and an honest list of what this module does not cover.</b> <b>~9 min.</b></p>
    </div>
  </section>

  <!-- ============ PAGE 19 ============ -->
  <section class="page" id="p19">
    <div class="page-tag">Page 19 / 19<span class="rt">&middot; MSc practice pack &middot; ~9 min</span></div>
    <h2 class="page-title">Glossary, Shelf and Study Path</h2>

    <div class="card">
      <div class="label">GLOSSARY &mdash; TWENTY-FOUR TERMS</div>
      <div class="tbl-wrap">
        <table>
          <tr><th>Term</th><th>Meaning</th></tr>
          <tr><td><b>ADU</b></td><td>Application Data Unit &mdash; the PDU plus transport wrapping. 256 bytes max on RTU, 260 on TCP.</td></tr>
          <tr><td><b>PDU</b></td><td>Protocol Data Unit &mdash; function code plus up to 252 data bytes. Identical on every transport.</td></tr>
          <tr><td><b>MBAP</b></td><td>Modbus Application Protocol header &mdash; the 7-byte TCP prefix: transaction ID, protocol ID, length, unit ID.</td></tr>
          <tr><td><b>Unit ID</b></td><td>The serial slave address carried in the MBAP header so a gateway knows which device to relay to.</td></tr>
          <tr><td><b>Coil / Discrete Input</b></td><td>The two 1-bit tables: read/write and read-only respectively.</td></tr>
          <tr><td><b>Holding / Input Register</b></td><td>The two 16-bit tables: read/write and read-only respectively.</td></tr>
          <tr><td><b>PDU address</b></td><td>The 16-bit zero-based address actually transmitted. Not 40001.</td></tr>
          <tr><td><b>Traditional reference</b></td><td>The 4xxxx / 3xxxx / 1xxxx / 0xxxx documentation convention. Subtract 40001 (etc.) to get the PDU address.</td></tr>
          <tr><td><b>Turnaround time</b></td><td>Slave parse-act-format delay between request end and response start. The dominant fixed cost; measure it.</td></tr>
          <tr><td><b>t<sub>c</sub> / character time</b></td><td>Bits per character divided by baud. 11 bits per the serial specification.</td></tr>
          <tr><td><b>3.5T / 1.5T</b></td><td>Inter-frame delimiter and intra-frame limit. Fixed at 1.75&nbsp;ms / 750&nbsp;&micro;s above 19,200 baud.</td></tr>
          <tr><td><b>CRC-16/Modbus</b></td><td>Reflected polynomial 0xA001, seed 0xFFFF, transmitted low byte first.</td></tr>
          <tr><td><b>LRC</b></td><td>The 8-bit longitudinal check used by Modbus ASCII. Much weaker than the CRC.</td></tr>
          <tr><td><b>Exception response</b></td><td>Function code + 0x80 with a one-byte reason. Proves everything below the application layer works.</td></tr>
          <tr><td><b>Broadcast</b></td><td>Address 0: all slaves act, none reply. Write functions only, no confirmation.</td></tr>
          <tr><td><b>Scan / poll cycle</b></td><td>One pass through every scheduled transaction. Its worst case is the age of your oldest value.</td></tr>
          <tr><td><b>Scan class</b></td><td>A group of points sharing a poll rate. The cheapest large saving available.</td></tr>
          <tr><td><b>Word order (ABCD/CDAB/&hellip;)</b></td><td>How a 32-bit value is spread across two registers. Undefined by the standard; four legal permutations.</td></tr>
          <tr><td><b>Unit load (UL)</b></td><td>RS-485 receiver loading. 32 UL per segment; 1/8-UL parts allow 256 nodes.</td></tr>
          <tr><td><b>Failsafe bias</b></td><td>Pull-up/pull-down holding the idle line above the 200&nbsp;mV threshold so a floating bus does not generate garbage.</td></tr>
          <tr><td><b>Stub</b></td><td>Any unterminated branch off the trunk. Keep under 0.3&nbsp;m for Modbus speeds.</td></tr>
          <tr><td><b>Common-mode range</b></td><td>&minus;7&nbsp;V to +12&nbsp;V. Exceeded between buildings; the reason for isolation.</td></tr>
          <tr><td><b>Repeater</b></td><td>An isolating device that starts a new electrically independent segment. The correct fix for a star.</td></tr>
          <tr><td><b>Dead-device back-off</b></td><td>Suspending polling of a failed device for a period, so its timeouts stop consuming the cycle.</td></tr>
        </table>
      </div>
    </div>

    <div class="card">
      <div class="label">THE SHELF</div>
      <p class="body"><b>Primary sources &mdash; free, short, and the ones that settle arguments.</b> Read these before any textbook:</p>
      <ul class="tips">
        <li><span class="num">1</span><div><b>MODBUS Application Protocol Specification V1.1b3</b> (Modbus Organization, modbus.org). About 50 pages. Function codes, exception codes, the data model, every quantity limit. Free.</div></li>
        <li><span class="num">2</span><div><b>MODBUS over Serial Line Specification and Implementation Guide V1.02.</b> The RTU/ASCII framing, the 3.5T and 1.5T rules, the fixed intervals above 19,200 baud, and the RS-485 wiring guidance. This is the document that most disputes on site are actually about. Free.</div></li>
        <li><span class="num">3</span><div><b>MODBUS Messaging on TCP/IP Implementation Guide V1.0b.</b> MBAP, transaction IDs, unit ID, and the gateway exception codes 0A and 0B. Free.</div></li>
        <li><span class="num">4</span><div><b>TIA/EIA-485-A</b> for the electrical layer, and any transceiver manufacturer's RS-485 application note &mdash; the Texas Instruments and Analog Devices notes are excellent, free, and better written than the standard.</div></li>
      </ul>
      <p class="body"><b>In your material folder</b> (confirmed present): <b>PLC Handbook</b> and the <b>Programmable Logic Controller (PLC) Book</b> both cover Modbus as an I/O and SCADA interface and are the right place to see it in the context of a control system; <b>Practical Electrical Engineering</b> (Springer, 2016) for the transmission-line and differential-signalling background behind page&nbsp;8; <b>Basic Electronics for Scientists and Engineers</b> for the receiver-threshold and noise-margin arguments; <b>A Practical Introduction to Python Programming</b> (Heinold) and <b>Practical Raspberry Pi</b> (Horan) for the week-4 exercise below &mdash; writing your own master with <code>pymodbus</code> on a Pi is the single fastest way to make this module permanent.</p>
      <p class="body"><b>Tools worth owning:</b> a USB&ndash;RS-485 dongle with an FTDI or CH340 chip (buy two); <code>mbpoll</code> or Modbus Poll for interactive testing; <code>libmodbus</code> or <code>pymodbus</code> for writing your own; Wireshark, which decodes Modbus TCP natively; and a cheap two-channel USB oscilloscope, which is the only way to see what page 8 is talking about.</p>
    </div>

    <div class="card">
      <div class="label">SIX-WEEK STUDY PATH</div>
      <div class="tbl-wrap">
        <table>
          <tr><th>Week</th><th>Do this</th><th>You will be able to</th></tr>
          <tr><td><b>1</b></td><td>Read pages 1&ndash;6. Read the Application Protocol specification end to end &mdash; it is one evening. Hand-decode ten captured frames from any source.</td><td>Read a Modbus frame the way you read a sentence</td></tr>
          <tr><td><b>2</b></td><td>Pages 7&ndash;8. Buy a dongle. Put one device on a bench, poll it, and <b>measure its turnaround with a scope or by timing</b>. Deliberately break it: wrong address, wrong table, over-length quantity &mdash; collect each exception code yourself.</td><td>Fill in a device profile without a datasheet</td></tr>
          <tr><td><b>3</b></td><td>Pages 9&ndash;11. Compute the scan budget for a network you have access to, then <b>measure the real cycle time</b> and reconcile the two. The discrepancy is where your model is wrong; find out why.</td><td>Predict a cycle time before it is built</td></tr>
          <tr><td><b>4</b></td><td><b>Write a Modbus RTU master from scratch</b> &mdash; frame construction, CRC, timing, timeout, retry &mdash; in Python or C, on a laptop or a Pi. Do not use a library for the CRC or the framing; use one afterwards and compare.</td><td>Never again be confused by a protocol detail</td></tr>
          <tr><td><b>5</b></td><td>Pages 12&ndash;14. <b>Audit a real RS-485 segment</b> using WE4's eight steps. Write the two-page report: topology sketch, measurements, per-device error counts, ranked findings, costed fixes.</td><td>Sell and deliver a diagnostic engagement</td></tr>
          <tr><td><b>6</b></td><td>The practice pack, under time. Then <b>write the six specification clauses from page 14 into a real tender or a real internal standard</b>, and defend them to whoever objects.</td><td>Prevent the next plant from failing this way</td></tr>
        </table>
      </div>
      <p class="body">Week&nbsp;4 is the one people skip and the one that matters most. Implementing the CRC and the 3.5T framing yourself converts a page of reading into knowledge you cannot lose, and it takes an evening. Week&nbsp;5 is the one that changes your career: <b>a written, measured audit of a real bus is a professional artefact</b>, and almost nobody in the region produces one.</p>
    </div>

    <div class="card">
      <div class="label">SIXTEEN-POINT SELF-ASSESSMENT</div>
      <p class="body">Answer from memory. Anything you cannot do sends you back to a specific page.</p>
      <ol class="tips">
        <li><span class="num">1</span><div>Name the four data tables, their sizes, access and function codes. <span class="c-teal">(p3)</span></div></li>
        <li><span class="num">2</span><div>Convert 40101 and 30012 to PDU addresses, in both directions. <span class="c-teal">(p3)</span></div></li>
        <li><span class="num">3</span><div>Derive the 253-byte PDU limit and the 125-register limit from it. <span class="c-teal">(p4, p18)</span></div></li>
        <li><span class="num">4</span><div>Lay out an RTU, an ASCII and a TCP frame byte by byte. <span class="c-teal">(p4)</span></div></li>
        <li><span class="num">5</span><div>State the CRC parameters &mdash; polynomial, seed, reflection, transmission order &mdash; and the whole-frame zero property. <span class="c-teal">(p5)</span></div></li>
        <li><span class="num">6</span><div>Compute undetected wrong values per day from a frame error rate. <span class="c-teal">(p5, WE3)</span></div></li>
        <li><span class="num">7</span><div>Recite the ten exception codes and what each really indicates. <span class="c-teal">(p6)</span></div></li>
        <li><span class="num">8</span><div>Explain what an exception response proves about the rest of the system. <span class="c-teal">(p6, p12)</span></div></li>
        <li><span class="num">9</span><div>Compute t<sub>c</sub>, 3.5T and 1.5T at any baud, and say why they stop scaling above 19,200. <span class="c-teal">(p7)</span></div></li>
        <li><span class="num">10</span><div>Explain why a USB adapter breaks the 1.5T rule and give three fixes. <span class="c-teal">(p7)</span></div></li>
        <li><span class="num">11</span><div>Specify an RS-485 segment: termination, bias, stubs, screen, common, isolation, unit loads. <span class="c-teal">(p8)</span></div></li>
        <li><span class="num">12</span><div>Write the two-term budget law, state the floor, and find the crossover baud. <span class="c-teal">(p9, D1)</span></div></li>
        <li><span class="num">13</span><div>List the six levers in order of value, and justify the ordering. <span class="c-teal">(p9, p14)</span></div></li>
        <li><span class="num">14</span><div>Decode a 32-bit value in all four word orders and say which errors are dangerous. <span class="c-teal">(p10)</span></div></li>
        <li><span class="num">15</span><div>Compute a gateway's serial capacity and compare it with the offered load of several clients. <span class="c-teal">(p11, P7)</span></div></li>
        <li><span class="num">16</span><div>State the seven security controls, and refuse a safety function with the standards named. <span class="c-teal">(p13, P10)</span></div></li>
      </ol>
    </div>

    <div class="card">
      <div class="label">HONEST GAPS &mdash; WHAT THIS MODULE DOES NOT COVER</div>
      <ul class="tips">
        <li><span class="num">1</span><div><b>Writing a slave stack.</b> Pages 4&ndash;7 give you everything needed, but the state machine, the receive-buffer discipline and the interrupt architecture of a real embedded slave are a separate exercise. <a href="A36_Embedded_RaspberryPi_Deep_Dive.html">A36</a> is the nearest neighbour.</div></li>
        <li><span class="num">2</span><div><b>File-record functions (FC20/21) and the programming functions.</b> Rare in the field, present in the specification, skipped here deliberately.</div></li>
        <li><span class="num">3</span><div><b>Modbus Plus</b> and other Modicon-era variants. Historical; you will not meet them.</div></li>
        <li><span class="num">4</span><div><b>Deterministic fieldbuses.</b> Where Modbus's lack of scheduling is disqualifying, the answer is <a href="A03_EtherCAT_Deep_Dive.html">EtherCAT</a>, <a href="A02_PROFINET_Deep_Dive.html">PROFINET IRT</a> or <a href="A37_TSN_Deterministic_Ethernet_Deep_Dive.html">TSN</a>.</div></li>
        <li><span class="num">5</span><div><b>Information modelling and semantics.</b> Everything Modbus keeps in a PDF, <a href="A06_OPC_UA_Deep_Dive.html">OPC UA</a> keeps in the device. That module is the natural sequel to this one.</div></li>
        <li><span class="num">6</span><div><b>The full OT security programme</b> &mdash; IEC 62443 zones and conduits, asset management, patching, incident response. Page 13 is a proportionate minimum; <a href="A54_OT_Cybersecurity_Deep_Dive.html">A54</a> is the programme.</div></li>
        <li><span class="num">7</span><div><b>Utility-scale telemetry.</b> Where timestamps, sequence-of-events and quality flags are contractual, Modbus is the wrong protocol; DNP3, IEC 60870-5-104 and IEC 61850 exist for that reason and are introduced in <a href="A14_SCADA_HMI_Deep_Dive.html">A14</a>.</div></li>
      </ul>
    </div>

    <div class="memory">
      <div class="cap">MEMORY HOOK</div>
      <div class="big">Count transactions, not baud.<br>Measure the turnaround.<br>Write both addresses.<br>Two terminators, one bias, no stubs.</div>
    </div>

    <div class="connect">
      <span class="pill">&#8596; MICRO 01</span>
      <span>You have finished the advanced companion to <a href="../01_Modbus_RTU.html">&ldquo;Modbus RTU&rdquo;</a>. Continue with:</span>
      <a href="A06_OPC_UA_Deep_Dive.html">A06 OPC UA &rarr;</a>
      <a href="A02_PROFINET_Deep_Dive.html">A02 PROFINET &rarr;</a>
      <a href="A04_CAN_Bus_Deep_Dive.html">A04 CAN Bus &rarr;</a>
      <a href="A37_TSN_Deterministic_Ethernet_Deep_Dive.html">A37 TSN &rarr;</a>
      <a href="A54_OT_Cybersecurity_Deep_Dive.html">A54 OT Cybersecurity &rarr;</a>
    </div>

    <div class="footer">
      <p>A01 &middot; Modbus RTU (Modbus Application Protocol V1.1b3) &mdash; Advanced Deep Dive &middot; 19 pages &middot; MSc practice pack</p>
      <p>Micro Learning &rarr; Advanced Library &middot; <a href="index.html">back to index</a></p>
    </div>
  </section>

</div>

<script>
/* ---------- predict-first cards ---------- */
function pk(btn, idx){
  var opts = btn.parentNode;
  if (opts.classList.contains('done')) return;
  opts.classList.add('done');
  var ans = opts.parentNode.querySelector('.p-ans');
  var correct = parseInt(ans.getAttribute('data-correct'), 10);
  var btns = opts.getElementsByTagName('button');
  for (var i = 0; i < btns.length; i++){
    if (i === correct) btns[i].classList.add('right');
    if (i === idx && i !== correct) btns[i].classList.add('wrong');
    if (i === idx) btns[i].classList.add('picked');
  }
  var v = ans.querySelector('.p-verdict');
  if (v){
    if (idx === correct){ v.innerHTML = '&#9989; Correct &mdash; and now the reasoning, which is the part worth keeping. '; }
    else { v.innerHTML = '&#128161; Not this time &mdash; and that is exactly the moment the explanation sticks best. '; }
  }
  ans.classList.add('show');
}

/* ---------- progress bar + page chip ---------- */
(function(){
  var bar = document.getElementById('prog');
  var chip = document.getElementById('pnow');
  var pages = document.querySelectorAll('section.page');
  var ticking = false;
  function update(){
    ticking = false;
    var h = document.documentElement;
    var max = (h.scrollHeight - h.clientHeight);
    var pct = max > 0 ? (h.scrollTop / max) * 100 : 0;
    if (bar) bar.style.width = pct + '%';
    if (chip && pages.length){
      var mid = window.innerHeight * 0.35, cur = 1;
      for (var i = 0; i < pages.length; i++){
        if (pages[i].getBoundingClientRect().top <= mid) cur = i + 1;
      }
      if (chip.textContent != cur) chip.textContent = cur;
    }
  }
  function onScroll(){ if (!ticking){ ticking = true; window.requestAnimationFrame(update); } }
  window.addEventListener('scroll', onScroll, {passive:true});
  window.addEventListener('resize', onScroll);
  update();
})();

/* ---------- demos ---------- */
(function(){
  function q01(id){ return document.getElementById(id); }
  function v01(id){ var e = q01(id); return e ? parseFloat(e.value) : 0; }
  function txt01(id){ var e = q01(id); return e ? e.value : ''; }
  function s01(id, t){ var e = q01(id + '_v'); if (e) e.innerHTML = t; }
  function o01(id, html){ var e = q01(id); if (e) e.innerHTML = html; }
  function f01(x, d){ return (isFinite(x) ? x.toFixed(d) : '--'); }
  function hx01(v, n){ var s = (v >>> 0).toString(16).toUpperCase(); while (s.length < n) s = '0' + s; return s; }
  function bind01(ids, fn){
    for (var i = 0; i < ids.length; i++){ var e = q01(ids[i]); if (e) e.addEventListener('input', fn); }
    fn();
  }
  function seg01(groupId, attr, fn){
    var g = q01(groupId); if (!g) return function(){ return 0; };
    var btns = g.getElementsByTagName('button');
    for (var i = 0; i < btns.length; i++){
      (function(b){
        b.addEventListener('click', function(){
          for (var j = 0; j < btns.length; j++) btns[j].classList.remove('on');
          b.classList.add('on');
          fn();
        });
      })(btns[i]);
    }
    return function(){
      for (var k = 0; k < btns.length; k++){
        if (btns[k].classList.contains('on')) return parseFloat(btns[k].getAttribute(attr));
      }
      return parseFloat(btns[0].getAttribute(attr));
    };
  }
  /* Modbus timing primitives, shared by demos 2, 3 and 4 */
  function tchar(baud, bits){ return bits * 1000 / baud; }              /* ms per character */
  function tgap(baud, bits){ return baud > 19200 ? 1.75 : 3.5 * tchar(baud, bits); }

  /* ===== DEMO 1 : CRC-16/Modbus engine (page 5) ===== */
  (function(){
    if (!q01('c1hex')) return;
    var getSeed, getPoly;
    function parseHex(s){
      var clean = s.replace(/0x/gi, '').replace(/[^0-9a-fA-F]/g, '');
      var out = [];
      for (var i = 0; i + 1 < clean.length; i += 2) out.push(parseInt(clean.substr(i, 2), 16));
      return { bytes: out, odd: (clean.length % 2) === 1, count: clean.length };
    }
    function crcRefl(bytes, seed, poly){
      var c = seed & 0xFFFF;
      for (var i = 0; i < bytes.length; i++){
        c ^= bytes[i];
        for (var b = 0; b < 8; b++){ c = (c & 1) ? ((c >>> 1) ^ poly) & 0xFFFF : (c >>> 1); }
      }
      return c & 0xFFFF;
    }
    function crcMsb(bytes, seed, poly){
      var c = seed & 0xFFFF;
      for (var i = 0; i < bytes.length; i++){
        c ^= (bytes[i] << 8);
        for (var b = 0; b < 8; b++){ c = (c & 0x8000) ? ((c << 1) ^ poly) & 0xFFFF : (c << 1) & 0xFFFF; }
      }
      return c & 0xFFFF;
    }
    function run(){
      var p = parseHex(txt01('c1hex'));
      var seed = getSeed(), poly = getPoly();
      var refl = (poly === 40961);
      s01('c1seed', seed === 65535 ? '0xFFFF' : '0x0000');
      s01('c1poly', refl ? '0xA001' : '0x8005');
      if (p.bytes.length === 0){
        o01('c1out', '<span style="color:#f87171">Enter at least one whole byte, e.g. <b>01 03 00 6B 00 03</b>.</span>');
        return;
      }
      var warn = p.odd ? '<span style="color:#fbbf24">Odd number of hex digits &mdash; the last one was ignored.</span><br>' : '';
      var c = refl ? crcRefl(p.bytes, seed, poly) : crcMsb(p.bytes, seed, poly);
      var lo = c & 0xFF, hi = (c >>> 8) & 0xFF;
      var full = p.bytes.slice(); full.push(lo); full.push(hi);
      var check = refl ? crcRefl(full, seed, poly) : crcMsb(full, seed, poly);
      var pretty = '';
      for (var i = 0; i < p.bytes.length; i++) pretty += hx01(p.bytes[i], 2) + ' ';
      var note;
      if (seed === 65535 && refl){
        note = '<span style="color:#a3e635">These are the correct Modbus parameters. Paste this frame into any Modbus tool and it will be accepted.</span>';
      } else {
        var right = crcRefl(p.bytes, 65535, 40961);
        note = '<span style="color:#f87171"><b>Not Modbus.</b> The correct CRC for these bytes is <b>0x' + hx01(right, 4)
             + '</b> (wire <b>' + hx01(right & 0xFF, 2) + ' ' + hx01(right >>> 8, 2) + '</b>). Every frame you send with the value above would be silently discarded by every slave on the bus &mdash; the device looks dead and nothing tells you why.</span>';
      }
      o01('c1out',
        warn +
        'Bytes in: <b>' + p.bytes.length + '</b> &nbsp;&middot;&nbsp; <span class="mono">' + pretty.trim() + '</span><br>' +
        'CRC value = <b style="color:#5eead4">0x' + hx01(c, 4) + '</b><br>' +
        'Transmitted <b>low byte first</b>: <b style="color:#a3e635">' + hx01(lo, 2) + ' ' + hx01(hi, 2) + '</b><br>' +
        'Complete frame: <span class="mono">' + pretty + hx01(lo, 2) + ' ' + hx01(hi, 2) + '</span> &nbsp;(' + full.length + ' bytes)<br>' +
        'CRC re-run over the whole frame including the CRC = <b>0x' + hx01(check, 4) + '</b>' +
        (check === 0 ? ' <span style="color:#a3e635">&#10003; zero, as it must be for a valid frame</span>' : '') + '<br>' +
        note);
    }
    getSeed = seg01('c1seedg', 'data-s', run);
    getPoly = seg01('c1polyg', 'data-p', run);
    bind01(['c1hex'], run);
  })();

  /* ===== DEMO 2 : transaction time calculator (page 7) ===== */
  (function(){
    if (!q01('t1r')) return;
    var getB;
    function run(){
      var B = getB(), bits = v01('t1c'), r = v01('t1r'), ta = v01('t1t');
      s01('t1b', f01(B, 0)); s01('t1c', f01(bits, 0)); s01('t1r', f01(r, 0)); s01('t1t', f01(ta, 0));
      var tc = tchar(B, bits), gap = tgap(B, bits);
      var reqB = 8, respB = 5 + 2 * r;
      var treq = reqB * tc, tresp = respB * tc;
      var T = treq + ta + tresp + gap;
      var wire = treq + tresp, fixed = ta + gap;
      var pctWire = 100 * wire / T;
      var rate = 1000 / T;
      var Bstar = (reqB + respB) * bits / ((ta + gap) / 1000);
      var dom, col;
      if (pctWire > 60){ dom = 'The <b>wire</b> dominates (' + f01(pctWire, 0) + ' %). Raising the baud rate is an effective lever here.'; col = '#a3e635'; }
      else if (pctWire > 40){ dom = 'The two terms are near parity (' + f01(pctWire, 0) + ' % wire). Baud rate still helps, but only about half as much as you would expect.'; col = '#fbbf24'; }
      else { dom = 'The <b>fixed cost</b> dominates (' + f01(100 - pctWire, 0) + ' % is turnaround plus mandatory silence). Baud rate is nearly useless; remove transactions instead.'; col = '#f87171'; }
      o01('t1out',
        'character time t_c = ' + f01(bits, 0) + '/' + f01(B, 0) + ' = <b>' + f01(tc, 4) + ' ms</b> &nbsp;&middot;&nbsp; 3.5T gap = <b>' + f01(gap, 3) + ' ms</b>' + (B > 19200 ? ' <span style="color:#fb923c">(fixed floor above 19,200)</span>' : '') + '<br>' +
        'request 8 B = ' + f01(treq, 3) + ' ms &nbsp;&middot;&nbsp; response ' + f01(respB, 0) + ' B = ' + f01(tresp, 3) + ' ms &nbsp;&middot;&nbsp; turnaround ' + f01(ta, 0) + ' ms<br>' +
        '<b style="color:#5eead4">T_txn = ' + f01(T, 2) + ' ms</b> &nbsp;&rarr;&nbsp; <b>' + f01(rate, 1) + ' transactions per second</b> on one segment<br>' +
        'split: wire <b>' + f01(wire, 2) + ' ms</b> (' + f01(pctWire, 1) + ' %) &nbsp;|&nbsp; fixed <b>' + f01(fixed, 2) + ' ms</b> (' + f01(100 - pctWire, 1) + ' %)<br>' +
        'crossover baud for this transaction shape: <b>' + f01(Bstar, 0) + '</b><br>' +
        '<span style="color:' + col + '">' + dom + '</span>');
    }
    getB = seg01('t1bg', 'data-b', run);
    bind01(['t1c', 't1r', 't1t'], run);
  })();

  /* ===== DEMO 3 : RS-485 bus health check (page 8) ===== */
  (function(){
    if (!q01('r1l')) return;
    var getB, getU;
    function run(){
      var B = getB(), L = v01('r1l'), st = v01('r1s'), n = v01('r1n'), ul = getU();
      s01('r1b', f01(B, 0)); s01('r1l', f01(L, 0)); s01('r1s', f01(st, 1)); s01('r1n', f01(n, 0));
      s01('r1u', ul === 1 ? '1 UL' : '1/' + f01(1 / ul, 0) + ' UL');
      var v = 2e8;                                   /* m/s in twisted pair */
      var prop = L / v * 1e6;                        /* microseconds one way */
      var product = B * L;
      var maxLen = 1e8 / B;
      var trise = 200;                               /* ns, slew-limited driver */
      var stubMax = trise / 5 * (v / 1e9) / 2;       /* metres: 2L/v < t_rise/5 */
      var stubRT = 2 * st / v * 1e9;                 /* ns round trip */
      var loads = n * ul;
      var lines = [];
      function row(ok, txt){
        var c = ok === 2 ? '#a3e635' : (ok === 1 ? '#fbbf24' : '#f87171');
        var m = ok === 2 ? '&#10003;' : (ok === 1 ? '&#9888;' : '&#10007;');
        lines.push('<span style="color:' + c + '"><b>' + m + '</b> ' + txt + '</span>');
      }
      row(product <= 1e8 ? 2 : 0,
        'rate &times; length = ' + f01(B, 0) + ' &times; ' + f01(L, 0) + ' = <b>' + (product / 1e6).toFixed(1) + '&times;10<sup>6</sup></b> against the 10<sup>8</sup> guideline &mdash; max usable length at this baud is <b>' + f01(Math.min(maxLen, 1200), 0) + ' m</b>' + (maxLen > 1200 ? ' (capped at 1,200 m by attenuation)' : ''));
      row(L <= 1200 ? 2 : 0, 'trunk length ' + f01(L, 0) + ' m against the 1,200 m attenuation limit');
      row(st <= 0.3 ? 2 : (st <= stubMax ? 1 : 0),
        'longest stub ' + f01(st, 1) + ' m &rarr; reflection returns after <b>' + f01(stubRT, 0) + ' ns</b>; with a ~200 ns driver edge the limit is about <b>' + f01(stubMax, 1) + ' m</b>, and the practical Modbus rule is <b>0.3 m</b>');
      row(loads <= 32 ? 2 : 0, 'bus loading = ' + f01(n, 0) + ' nodes &times; ' + (ul === 1 ? '1' : '1/' + f01(1 / ul, 0)) + ' UL = <b>' + f01(loads, 2) + ' unit loads</b> of the 32 permitted (max nodes at this transceiver: <b>' + f01(Math.floor(32 / ul), 0) + '</b>)');
      row(2, 'propagation across the trunk = <b>' + f01(prop, 2) + ' &micro;s</b> one way &mdash; always negligible against a millisecond-scale turnaround');
      var verdict;
      if (st > stubMax){
        verdict = '<b style="color:#f87171">The stub is the fault.</b> A reflection returning inside the driver\'s own transition distorts the edge and eats the receiver\'s 1.3 V margin, worst at the electrically distant nodes. Convert the spur into the chain, or give it its own terminated segment with a repeater.';
      } else if (st > 0.3){
        verdict = '<b style="color:#fbbf24">Marginal.</b> This stub is inside the rise-time rule for a slew-limited driver, but it will fail the day someone fits a faster transceiver. Specify 0.3 m so that no future component choice can break the bus.';
      } else if (product > 1e8 || L > 1200){
        verdict = '<b style="color:#f87171">Length or rate is out of budget.</b> Reduce the baud rate, or split the run with a repeater &mdash; each repeated segment gets its own full length and loading budget.';
      } else if (loads > 32){
        verdict = '<b style="color:#f87171">Too many unit loads.</b> The driver cannot hold 1.5 V into this load. Use lower-UL transceivers or add a repeater.';
      } else {
        verdict = '<b style="color:#a3e635">Electrically sound on these numbers.</b> Now verify the things this calculator cannot see: exactly two 120 &Omega; terminators (60 &Omega; across A&ndash;B, powered down), failsafe bias at one point, a signal common, one screen bond, isolation at every earth-system boundary, and 300 mm from any motor cable.';
      }
      o01('r1out', lines.join('<br>') + '<br><br>' + verdict);
    }
    getB = seg01('r1bg', 'data-b', run);
    getU = seg01('r1ug', 'data-u', run);
    bind01(['r1l', 'r1s', 'r1n'], run);
  })();

  /* ===== DEMO 4 : the scan-budget designer (page 9) ===== */
  (function(){
    if (!q01('s1d')) return;
    var getB;
    function run(){
      var d = v01('s1d'), tpd = v01('s1t'), r = v01('s1r'), ta = v01('s1a');
      var ep = v01('s1e') / 100, tto = v01('s1o') / 1000, seg = v01('s1p'), goal = v01('s1g');
      var B = getB(), bits = 11;
      s01('s1d', f01(d, 0)); s01('s1t', f01(tpd, 0)); s01('s1r', f01(r, 0)); s01('s1a', f01(ta, 0));
      s01('s1e', f01(ep * 100, 1)); s01('s1o', f01(tto * 1000, 0)); s01('s1p', f01(seg, 0));
      s01('s1b', f01(B, 0)); s01('s1g', f01(goal, 1));
      var tc = tchar(B, bits), gap = tgap(B, bits);
      var bytes = 8 + 5 + 2 * r;
      var T = bytes * tc + ta + gap;
      var nTotal = d * tpd;
      var nSeg = nTotal / seg;
      var clean = nSeg * T / 1000;
      var penalty = nSeg * ep * tto;
      var cycle = clean + penalty;
      var floor = nSeg * ta / 1000;
      var wire = nSeg * bytes * tc / 1000;
      var fixed = nSeg * (ta + gap) / 1000;
      var util = 100 * wire / cycle;
      var col = cycle <= goal ? '#a3e635' : (cycle <= 1.5 * goal ? '#fbbf24' : '#f87171');
      var verdict;
      if (cycle <= goal){
        verdict = '<b style="color:#a3e635">&#10003; Meets the ' + f01(goal, 1) + ' s target with ' + f01(100 * (goal - cycle) / goal, 0) + ' % margin.</b> Aim for at least 30 % so that the next device added does not break it.';
      } else if (floor > goal){
        var need = Math.ceil(nTotal * ta / 1000 / (0.7 * goal));
        verdict = '<b style="color:#f87171">&#10007; Impossible on ' + f01(seg, 0) + ' segment' + (seg > 1 ? 's' : '') + ' at ANY baud rate.</b> The turnaround floor alone is <b>' + f01(floor, 2) + ' s</b>, already ' + f01(floor / goal, 1) + '&times; the target. No cable, master or speed changes this. Reduce transactions per device, or use at least <b>' + need + ' segments</b>, or accept a slower rate for the data that does not change.';
      } else {
        verdict = '<b style="color:#fbbf24">&#10007; Misses the target by ' + f01(cycle - goal, 2) + ' s</b>, but the floor is ' + f01(floor, 2) + ' s so it is achievable on this many segments. Work the levers in order: timeout, merge transactions, classify by poll rate, then baud, then segments.';
      }
      var lever;
      if (penalty > 0.25 * cycle){
        lever = '<b>Biggest single lever: the retry timeout.</b> ' + f01(penalty, 2) + ' s of this cycle (' + f01(100 * penalty / cycle, 0) + ' %) is spent waiting for replies that will not come. Set it to 3&ndash;4 &times; T_txn = <b>' + f01(4 * T, 0) + ' ms</b> and fix the ' + f01(ep * 100, 1) + ' % error rate at the physical layer.';
      } else if (util > 55){
        lever = '<b>Biggest single lever: the baud rate.</b> ' + f01(util, 0) + ' % of the cycle is bytes on the wire, so speed genuinely buys you time here &mdash; unusual, and worth taking.';
      } else if (tpd > 1){
        lever = '<b>Biggest single lever: merging transactions.</b> ' + f01(100 - util, 0) + ' % of the cycle is fixed per-transaction cost. Merging ' + f01(tpd, 0) + ' reads into 1 contiguous read of ' + f01(tpd * r, 0) + ' registers would take the cycle to about <b>' + f01((nSeg / tpd) * ((8 + 5 + 2 * tpd * r) * tc + ta + gap) / 1000 + penalty / tpd, 2) + ' s</b>.';
      } else {
        lever = '<b>Biggest single lever: fewer transactions per cycle or more segments.</b> ' + f01(100 - util, 0) + ' % of the cycle is fixed cost that only a lower transaction count per segment can remove. Classify by poll rate before buying hardware.';
      }
      o01('s1out',
        'T_txn = ' + f01(bytes, 0) + ' B &times; ' + f01(tc, 4) + ' ms + ' + f01(ta, 0) + ' ms + ' + f01(gap, 2) + ' ms = <b>' + f01(T, 2) + ' ms</b><br>' +
        'transactions: <b>' + f01(nTotal, 0) + '</b> total, <b>' + f01(nSeg, 1) + '</b> per segment<br>' +
        'clean cycle <b>' + f01(clean, 2) + ' s</b> + retry penalty <b>' + f01(penalty, 2) + ' s</b> = <b style="color:' + col + '">' + f01(cycle, 2) + ' s</b><br>' +
        'split: wire ' + f01(wire, 2) + ' s (' + f01(util, 0) + ' %) &nbsp;|&nbsp; fixed ' + f01(fixed, 2) + ' s &nbsp;|&nbsp; <b>turnaround floor ' + f01(floor, 2) + ' s</b><br>' +
        verdict + '<br><span style="color:#94a3b8">' + lever + '</span>');
    }
    getB = seg01('s1bg', 'data-b', run);
    bind01(['s1d', 's1t', 's1r', 's1a', 's1e', 's1o', 's1p', 's1g'], run);
  })();

  /* ===== DEMO 5 : register decoder / word order (page 10) ===== */
  (function(){
    if (!q01('d1a')) return;
    var getT;
    function reg(id){
      var s = txt01(id).replace(/0x/gi, '').replace(/[^0-9a-fA-F]/g, '');
      if (s.length === 0) return null;
      return parseInt(s.substr(0, 4), 16) & 0xFFFF;
    }
    function asFloat(u){
      var buf = new ArrayBuffer(4), dv = new DataView(buf);
      dv.setUint32(0, u >>> 0); return dv.getFloat32(0);
    }
    function fmt(u, t){
      if (t === 0) return (u >>> 0).toLocaleString('en-US');
      if (t === 1) return ((u | 0)).toLocaleString('en-US');
      var f = asFloat(u);
      if (f === 0) return '0';
      var a = Math.abs(f);
      return (a < 1e-4 || a >= 1e9) ? f.toExponential(4) : f.toPrecision(9).replace(/0+$/, '').replace(/\.$/, '');
    }
    function run(){
      var t = getT();
      s01('d1t', t === 0 ? 'UINT32' : (t === 1 ? 'INT32' : 'FLOAT32'));
      var r0 = reg('d1a'), r1 = reg('d1b');
      if (r0 === null || r1 === null){
        o01('d1out', '<span style="color:#f87171">Enter four hex digits in each register, e.g. <b>0001</b> and <b>E240</b>.</span>');
        return;
      }
      var A = (r0 >>> 8) & 0xFF, Bb = r0 & 0xFF, C = (r1 >>> 8) & 0xFF, D = r1 & 0xFF;
      function pack(w, x, y, z){ return (((w << 24) | (x << 16) | (y << 8) | z) >>> 0); }
      var perms = [
        ['ABCD', 'big-endian, high word first', pack(A, Bb, C, D)],
        ['CDAB', 'word-swapped (&ldquo;little-endian word&rdquo;)', pack(C, D, A, Bb)],
        ['BADC', 'bytes swapped inside each word', pack(Bb, A, D, C)],
        ['DCBA', 'fully reversed', pack(D, C, Bb, A)]
      ];
      var rows = '';
      for (var i = 0; i < perms.length; i++){
        var col = i === 0 ? '#a3e635' : '#f1f5f9';
        rows += '<b style="color:' + col + '">' + perms[i][0] + '</b> &mdash; ' + perms[i][1] +
                ' &rarr; 0x' + hx01(perms[i][2], 8) + ' = <b style="color:' + col + '">' + fmt(perms[i][2], t) + '</b><br>';
      }
      var vals = [perms[0][2], perms[1][2], perms[2][2], perms[3][2]];
      var note;
      if (t === 2){
        var bad = 0;
        for (var j = 1; j < 4; j++){ var a = Math.abs(asFloat(vals[j])); if (!isFinite(a) || a === 0 || a < 1e-6 || a > 1e9) bad++; }
        note = bad >= 2
          ? '<span style="color:#a3e635">' + bad + ' of the 3 wrong orders give absurd magnitudes, so this float would be caught at commissioning. That is typical: word-swapping a float takes the exponent bits from the wrong half, which usually yields a denormal or an astronomical value.</span>'
          : '<span style="color:#f87171">More than one ordering gives a plausible magnitude here. Verify against an independent instrument, not against what looks sensible.</span>';
      } else {
        var plaus = 0;
        for (var k = 1; k < 4; k++){ var m = Math.abs(vals[k] >>> 0); if (m > 0 && m < 1e7) plaus++; }
        note = plaus > 0
          ? '<span style="color:#f87171"><b>Danger:</b> ' + plaus + ' of the 3 wrong orders also produce a value inside a plausible engineering range. No sanity check will reject them. Verify by <b>differencing two readings a known interval apart</b> against an independent measurement.</span>'
          : '<span style="color:#a3e635">All three wrong orders give implausibly large values here, so an error would be caught quickly &mdash; but that is a property of this particular value, not of the device. A counter with both words populated behaves quite differently.</span>';
      }
      o01('d1out',
        'registers: reg[0] = 0x' + hx01(r0, 4) + ' &nbsp; reg[1] = 0x' + hx01(r1, 4) + ' &nbsp;&middot;&nbsp; bytes A=' + hx01(A, 2) + ' B=' + hx01(Bb, 2) + ' C=' + hx01(C, 2) + ' D=' + hx01(D, 2) + '<br><br>' +
        rows + '<br>' + note);
    }
    getT = seg01('d1tg', 'data-t', run);
    bind01(['d1a', 'd1b'], run);
  })();
})();
</script>
</body>
</html>
